-- *************************************************************************
-- AMERICAN POWER CONVERSION PowerNet-MIB
-- *************************************************************************
-- Copyright (c) 2021 American Power Conversion, Inc.
-- PowerNet is a Trademark of American Power Conversion Corp.
--
-- Title: APC TOP LEVEL PowerNet MIB
--
-- Version : 4.4.0
--
-- Generated by script: tomib.awk
--
-- Input File: powernetPS.mib
--
-- Created: Saturday, July, 17, 2021
--
-- Revision History:
-- *************************************************************************

--          - v3.2.0 Added functionality for MasterSwitch Plus
--          - v3.3.0 Added functionality for MX28B (dcDM3) and 3-phase UPS
--          - v3.3.2 New traps for Symmetra PX UPS
-- 07/15/01 - v3.4.0 Added transfer switch
--          - v3.4.3 Added functionality for External and Integrated Environmental Monitor
-- 06/14/02 - v3.4.4 Added dcmim2(Siemens) branch, Battery Manager(Reading) traps, and
--                         Psx Traps for PDU and RM-PDU and Netlock branch/traps
-- 12/13/02 - v3.5.0 netlock - Initial support for netlock (nl). Traps 261-265 added.
--                   rPDU - Initial support for rPDU. Traps 266-283 added.
--                   rARU - Initial support for rARU.
--                   gateway - Initial support for gateway (gw). Traps 230-260, 284-297 added.
--                   ups - upsSyncCtrlGroup and upsState sections added.
-- 02/19/03 - v3.6.0 ups - UpsOutletGroups section added.  Traps 298-299 added.
--                   smw - Traps 300-305 added.
--                   rPDU - General OID description cleanups.
--                   gw - Updated SNMP support for gw.
-- 05/21/03 - v3.6.1 ups - Updated SNMP support for ups.
--                   ems - Environmental Management System OIDs renamed from gateway (gw).
--                   raru - Updated SNMP support for raru.
-- 06/13/03 - v3.6.3 airFM - Initial support for airFM.  Traps 306-311 added.
--                   nl - Traps 261-265 removed.
-- 11/26/03 - v3.6.4 xPDU - Initial support for xPDU. Traps 312-344 added.
--                   airPA - Initial support for airPA.  Traps 306-311 modified for airPA use.
--                   airFM - AirFMStatus OIDs cleaned up.
-- 03/19/04 - v3.6.5 rPDU - Updated SNMP support for rPDU.
--                   airFM - AirFMGroup section added.
-- 05/13/04 - v3.6.6 ups - Added several upsAdvBattery OIDs.
--                   ems - Added emsStatusHardwareStatus and emsHardwareState traps 345-346.
--                   aru - Trap 228 redefined to aruDeviceConfigChange.
-- 08/04/04 - v3.6.7 ups - Added upsAdvConfigNumExternalBatteries and
--                         upsAdvConfigSimpleSignalShutdowns.
--                   ce - Custom Event traps 347-352 added.
-- 11/22/04 - v3.6.8 ems - Many emsProbeConfig and emsProbeStatus OIDs added.
--                   ups - Traps 353-358 added.
--                   env - Traps 359-374 added.
-- 01/26/05 - v3.6.9 battman - Initial support for battman, traps 375-380 added.
--                   xATS - Initial support for xATS, traps 381-478 added.
--                   generator - Initial support for generator.
--                   rPDU - Trap edits.
--                   xPDU - Trap edits.
-- 05/26/05 - v3.7.0 consolePortServer - Initial support for consolePortServer (cpsAP930x).
--                   xPDU - Cleaned up many descriptions.
--                   xATS - Cleaned up many descriptions.
--                   ups - Added several upsAdvConfig OIDs.
-- 09/28/05 - v3.8.0 modEnvMgr - Initial support for modEnvMgr (mem).
--                   rARU - Added functionality for Gen 2 ARU.
--                   ups/aru/mem - Traps 500-569 added.
--                   all - General cleanup on typos and spelling errors.
-- 01/04/06 - v3.8.1 rARU - Added functionality for Gen 2 ARU
-- 02/22/06 - v3.8.2 accessControl - Initial support for accessControl.
--                                   Traps 570-592 added.
--                   accessPX - Initial support for accessPX.
--                   airIR - Initial support for airIR and airIRAlarms.
--                   airIRRC - Initial support for airIRRC.
-- 05/24/06 - v3.8.4 apcLocalDisplay - Initial support for apcLocalDisplay.
--                   ups - UpsAdvOutputRedundancy, upsAdvOutputKVACapacity,
--                         upsAdvConfigBasicSignalLowBatteryDuration, and
--                         upsAdvConfigBypassPhaseLockRequired OIDs added.
--                         UpsAdvConfigMinReturnRuntime SYNTAX changed.
--                         UPS trap numbers 600-623 added.
--                   em - New emConfigProbe, emConfigContact, emStatusProbe OIDs added.
--                   iem - New iemConfigProbe, iemConfigContact, iemStatusProbe OIDs added.
-- 08/31/06 - v3.8.5 airIRSC - Initial support for airIRSC.
--                   XPDU - XPDUBranchBreaker OIDs and xPDUBranchCurrent traps added.
-- 11/03/06 - v3.8.6 rPDU - Updated SNMP support for rPDU.
--                   accessPX - accessPXConfigCardFormat OID added.
--                   airIRSC - airIRSCUnitStatusCompressor added.
-- 01/03/07 - v3.8.7 airIRRP - Initial support for airIRRP100 and airIRRP500.
-- 04/06/07 - v3.8.8 battMan - Updated SNMP support for Battery Manager,
--                             battManConfigApplication OID deprecated.
--                   airIRRP - Added HeatAssistEnable to airIRRP100 and airIRRP500.
--                   ups - Added several upsDiagSubSys OIDs.
--                   iem - Added iemStatusProbeLocation OID.
--                   all - Cleaned up version history section.
-- 12/19/07 - v3.9.1 airFM - Added full SNMP support, deprecating some existing OIDs in
--                           favor of new structure.
-- 12/19/07 - v3.9.2 Added new OIDs for isxModularDistribution, isxModularPdu, airInRoomPerimeter
--                   airIRGen2, symmetraPX IDs, isxServers IDs, upsAdvConfig, upsDiagSubSysNetworkComCard,
--                   memInputsCommStatus, airIRRP100GroupSetpoints.  Added new SNMP Traps for
--                   ISX Modular Distribution, and xATS.
-- 08/13/08 - v3.9.3 Added new OIDs for UPS HighPrec OIDs:
--                       upsHighPrecBattery, upsHighPrecInput, and upsHighPrecOutput.
--                   Added new OIDs for the 10kW the AIR IR Gen2:
--                       airIRG2RDT2ConfigUnitRoleOverride, airIRG2RDT2RunHoursUnit,
--                       airIRG2GroupConfigNumberofBackupUnits, airIRG2GroupConfigRuntimeBalancingEnable,
--                       and airIRG2GroupConfigLoadAssistEnable for use by 10kW application.
--                   Added new traps apcInternalCommunicationFault and apcInternalCommunicationFaultCleared
--                       for use by the SUMX application.
--                   Updated descriptions in existing OIDs.
-- 09/25/08 - v3.9.4 Added new OIDs for Symmetra PX:
--                       upsParallelSystem, upsPhysicalLayout, upsAdvConfigMainsSetting, upsAdvConfigACWiringSetting,
--                       upsAdvConfigUpperOutputVoltTolerance, upsAdvConfigLowerOutputVoltTolerance, upsAdvConfigUpperBypassVoltTolerance
--                       upsAdvConfigLowerBypassVoltTolerance, upsAdvConfigOutofSyncBypassTransferDelay, upsAdvTestDiagnosticTime
--                       upsAdvTestDiagnosticDay, upsDiagSwitchGearBypassInputSwitchStatus, upsDiagSubFeedBreakerTable,
--                       upsDiagSubFeedBreakerTable, upsSideCarFrameLayoutTable, upsPowerFrameLayoutTable
--                   Added new OIDs for UPSs:
--                       upsBasicSystemStatus, upsAdvControlFlashAndBeep (appended new list options)
--                   Added new OIDs for the AC RP10kW:
--                       airIRG2RDT2ConfigUnitIdleOnCoolFail
--                   Added new OID for isxModularPDU device:
--                       isxModularPduDeviceTransformerPresent (appended new list option)
-- 02/24/09 - v3.9.5 Added new OIDs for the UPS Integrated ATS product, Air IRSC product, added new Traps for UPS support
--                       and fixed MIB compilier warnings.
-- 02/24/09 - v3.9.6 Added new Traps and mtrapargs for the ISXC Trap Notification support.
-- 09/18/09 - v3.9.8 Added new OIDs for the InRoom C7000 Air product.
-- 04/14/10 - v3.9.9 Added new rPDU2 device and modified some rPDU OIDs.
-- 06/22/10 - v4.0.0 Added traps 638 through 651 to support ATS.
--                   Updated control OIDs for rPDU2g
--                   Updates to support PX100kW UPS.
--                   Added traps 756 and 757 to support PX100kW UPS.
--                   Added upsAdvBattery, upsHighPrecBattery, and upsDiagBattery OIDs to support PX250kW/PX500kW UPS.
-- 06/30/10 - v4.0.1 Added new OID's upsAdvBatteryFullCapacity, upsAdvInputNominalFrequency, upsAdvInputNominalVoltage,
--                   upsAdvInputBypassNominalFrequency, upsAdvInputBypassNominalVoltage, upsBasicSystemInternalTemperature,
--                   upsAdvOutputNominalFrequency, upsAdvOutputActivePower and upsAdvOutputApparentPower.
--                   Added traps 734 to 739 to support Galaxy 300 and Galaxy 7000 UPS.
--                   Added SyOid's galaxy300UPS10kVA33, galaxy300UPS15kVA33, galaxy300UPS20kVA33,
--                   galaxy300UPS30kVA33, galaxy300UPS40kVA33, galaxy300UPS10kVA31, galaxy300UPS15kVA31,
--                   galaxy300UPS20kVA31 and galaxy300UPS30kVA31,galaxy7000UPS200kVA,galaxy7000UPS250kVA,
--                   galaxy7000UPS300kVA,galaxy7000UPS400kVA,galaxy7000UPS500kVA,galaxy7000SSC800kVA,
--                   galaxy7000SSC1200kVA and galaxy7000SSC2000kVA.
-- 10/27/10 - v4.0.2 Added Idle on Cool Fail and Fan Speed Control OIDs for the InRow ACRC.
--                   Added new OID's for Odin UPS upsAdvInputStatisticsTable, upsAdvInputApparentPower,
--                   upsAdvInputVoltageTHD, upsAdvInputBypassVoltageTHD, upsAdvInputPeakCurrent, upsAdvInputBypassPeakCurrent,
--                   upsAdvOutputStatisticsTable, upsAdvOutputPeakCurrent, upsAdvOutputCurrentTHD, upsAdvOutputCrestFactor,
--                   upsAdvStateTotaltimeonbattery, upsAdvStateTotaltimeonbypass, upsAdvStateTotaltimeonNormal,
--                   upsAdvStateNumberoftimesonbattery, upsAdvStateNumberoftimesbypass, upsAdvStateNumberoftimesNormal,
--                   subfeedBreakerUpperAcceptPowerCritical, upsParallelInputMaximumCurrent, upsParallelTotalOutputPower,
--                   upsParallelTotalOutputApparentPower, upsParallelInputCurrent, upsParallelInputActivePower,
--                   upsParallelInputApparentPower, upsParallelInputVoltage, upsParallelInputMaxVoltage,
--                   upsParallelInputMaxCurrent, upsParallelInputTotalActivePower, upsParallelInputTotalApparentPower,
--                   upsParallelOutputCurrent, upsParallelOutputLoad, upsParallelOutputPercentLoad, upsParallelOutputPower,
--                   upsParallelOutputApparentPower, upsParallelDiagSubSysBreakerStatus, upsParallelDiagSubSysBreakerName
--                   and upsParallelOutputTotalPercentLoad.
--                   Modified the OID upsAdvConfigOutputFreqRange and upsParallelSysRedundancy.
-- 01/13/11 - v4.0.3 Added new oids, upsHighPrecOutputEfficiency and upsHighPrecOutputEnergyUsage.
--                   Added green mode for bit 51 of upsBasicStateOutputState.
--                   Added traps 758 to 763 to support UPS firmware update.
--                   Deprecated all OIDs off branch mfiletransfer
--                   Added rPDU2 Metered Outlet Data
-- 08/17/11 - v4.0.4 Updated several rPDU2 and rPDU OIDs.
-- 12/07/11 - v4.0.5 Added new OID's for SYPX upsPhaseOutputPowerFactor and symmetraPxDisplay.
--                     Added SYS OID's for different Caphorn models galaxy5000UPS20KVA, galaxy5000UPS30KVA, galaxy5000UPS40KVA
--                     galaxy5000UPS50KVA, galaxy5000UPS60KVA , galaxy5000UPS80KVA, galaxy5000UPS100KVA, galaxy5000UPS120KVA
--                     galaxy5000UPS130KVA, galaxy5500UPS20KVA, galaxy5500UPS30KVA, galaxy5500UPS40KVA, galaxy5500UPS50KVA
--                     galaxy5500UPS60KVA, galaxy5500UPS80KVA, galaxy5500UPS100KVA, galaxy5500UPS120KVA, galaxy5500UPS130KVA
--                     and new OID upsAdvStateEcomode
-- 06/05/12 - v4.0.6 Added new OID rPDUIdentDeviceLineToNeutralVoltage for AP7823 Rack PDU.
-- 06/20/12 - v4.0.6 Added new rPDU2Group OID table for AP84xx, AP86xx, AP88xx, AP89xx Rack PDUs.
-- 08/10/12 - v4.0.6 Added new OIDs for SYPX 250/500 upsAdvConfigWarningAlarmDelay, upsAdvConfigInformationalAlarmDelay, upsDiagSwitchGearInstallationLoadPct,
--                   upsParallelOutputActivePowerTable,upsParallelSysSwitchGearInstallationLoadPct, upsParallelSysRedundancyStatus and upsParallelSysName.
--                     Modified the  description for upsBasicBatteryLastReplaceDate and bit 51 of upsBasicStateOutputState.
--                     Updated upsBasicOutputStatus and upsBasicSystemStatus.
-- 08/10/12 - v4.0.6 Added SYS OIDs for different Caphorn models galaxy9000UPS, galaxy9000SSC, galaxy9000UPSWithSSC, galaxy9000FreqConverter, eps6000UPS,
--                   eps6000SSC, eps6000UPSWithSSC, eps6000FreqConverter, eps7000UPS, eps7000SSC, eps7000UPSWithSSC,
--                   eps7000FreqConverter, eps8000UPS, eps8000SSC, eps8000UPSWithSSC, eps8000FreqConverter.
--                   Modified the description for bits 53 to 56 of upsBasicStateOutputState.
-- 02/22/13 -v4.0.8  Added OIDs upsAdvBatteryInternalSKU, upsAdvBatteryExternalSKU, upsAdvBatteryRecommendedReplaceDate,
--                    upsAdvConfigGreenMode, upsAdvConfigLCDLocalLanguage, upsAdvConfigLCDLockOut,
--                    upsAdvConfigChargerRate, and upsAdvConfigBatterySelection  for the SUMX application.
-- 04/10/13 -v4.0.9  Added new SYS OID for sPDU masterSwitchsPDU
-- 10/18/13 -v4.1.0  Added new cooling section of OIDs for second generation cooling products.
-- 02/17/14 -v4.1.1  Added the OIDs for Valhal(Galaxy VM)UPS.
-- 08/11/14 -v4.1.2  Added upsHighPrecBatteryPacks category.
--                   Added upsHighPrecInputBypassVoltage and upsHighPrecInputBypassFrequency OIDs.
--                   Added traps upsLocalDisplayButtonFault, upsLocalDisplayButtonFaultCleared, upsNeedsFactorySetupFault,
--                   upsNeedsFactorySetupFaultCleared, upsEPOActive, upsEPOActiveCleared, upsFirmwareMismatch, upsFirmwareMismatchCleared,
--                   upsOscillatorFailed, and upsOscillatorFailedCleared
--                   Updated the description for upsHighPrecOutputEfficiency to display all currently defined error conditions.
-- 11/25/14 -v4.1.4  Changes for IRRP100 and IRRP500:
--                     1.New OIDs added to support Active Flow Controller:
--                       airIRRP100GroupStatusActiveFlowControlStatus, airIRRP100GroupSetpointsActiveFlowControlBias, airIRRP100GroupConfigNumberOfActiveFlowControllers,
--                       airIRRP100GroupConfigActiveFlowControllerLampTest, airIRRP100GroupConfigAltitudeUS, airIRRP100GroupConfigAltitudeMetric,
--                       airIRRP500GroupStatusActiveFlowControlStatus, airIRRP500GroupSetpointsActiveFlowControlBias, airIRRP500GroupConfigNumberOfActiveFlowControllers,
--                       airIRRP500GroupConfigActiveFlowControllerLampTest, airIRRP500GroupConfigAltitudeUS, airIRRP500GroupConfigAltitudeMetric.
--                     2.Updated OIDs airIRRP100GroupConfigConfigurationType and airIRRP500GroupConfigConfigurationType to support CACS strategy.
--                     3.Added OIDs airIRRP100UnitConfigSecondaryPowerFeedCapability and airIRRP500UnitConfigSecondaryPowerFeedCapability
--                       to support secondary power feed capability.
--                     4.Added OIDs airIRRP100UnitConfigIdleOnCoolFail and airIRRP500UnitConfigIdleOnCoolFail to support Idle on Cool Fail setting.
--                     5.Added OIDs airIRRP100GroupStatusDewPointTempUS, airIRRP100GroupStatusDewPointTempMetric, airIRRP500GroupStatusDewPointTempUS
--                       and airIRRP500GroupStatusDewPointTempMetric to support the group dew point temperature.
--                     6.Added OIDs airIRRP100UnitStatusLeakSensor and airIRRP500UnitStatusLeakSensor to support leak sensor status.
-- 05/06/15 -v4.1.5    Added configurable contact OID rPDU2DeviceConfigContact.
--                     Added enums for the chargerSpotmode, inverterSpotmode state in upsBasicOutputStatus OID and StaticBypassStandby state in the upsBasicSystemStatus OID.
--                       Added new OIDs to support Active Flow Controller for airIRSC:
--                               airIRSCGroupConfigNumberOfActiveFlowControllers, airIRSCGroupConfigActiveFlowControllerLampTest,
--                               airIRSCGroupStatusActiveFlowControlStatus, airIRSCGroupSetpointsActiveFlowControlBias, airIRSCUnitStatusLeakSensor
-- 07/13/15 -v4.1.6    Changes for airIR Gen2 RD:
--                       1. Updated airIRG2GroupConfigConfigurationType to support CACS strategy.
--                       2. Added airIRG2RDT2StatusLeakSensor to support leak sensor status.
--                       3. Added OIDs to support Active Flow Controller:
--                          airIRG2GroupStatusActiveFlowControlStatus,airIRG2GroupSetpointsActiveFlowControlBias,airIRG2GroupConfigNumberOfActiveFlowControllers,
--                          airIRG2GroupConfigActiveFlowControllerLampTest,airIRG2GroupConfigAltitudeUS,airIRG2GroupConfigAltitudeMetric.
-- 08/05/15 -v4.1.7    Changes for SUMX and SY:
--                       1. Added upsAdvConfigBatteryHealthAlarmWarningTime and upsAdvConfigBatteryHealthAlarmSleepTime OIDs.
--                       2. Added upsDCOutput OIDs to support UPSes with DC outputs
--                       3. Added upsOnBatteryDueToFault and upsOnBatteryDueToFaultCleared for Symmetra UPSes.
-- 04/27/16 -v4.1.8    Changes for Galaxy VX:
--                       1. Added SYSOIDs for various models of Galaxy VX galaxyVXUPS500kVA, galaxyVXUPS625kVA, galaxyVXUPS750kVA, galaxyVXUPS1000kVA,
--                          galaxyVXUPS1250kVA and galaxyVXUPS1500kVA
--                       2. Added New OIDs upsAdvInputEnergyUsage, upsAdvOutputEnergyUsage, upsDiagnosticPowerCabinet and upsDiagSwitchgearAmbientTemperature.
--                       3. Replaced the options "batteryBreaker1" and "batteryBreaker2" from "switchgearBreakerType" in OID upsDiagSwitchGearBreakerTable with
--                          "batteryBreaker" and "bypassBackFeedBreaker".
-- 05/11/16 -v4.1.8    Added SYSOID for Air Economizer.
-- 07/01/16 -v4.1.9    Added support for PowerChute Network Shutdown.
-- 08/18/16 -v4.2.0    Added description "Minor or Environment Alarm" for bit 60 of OID upsBasicStateOutputState.
-- 09/08/16 -v4.2.0    Added support for AP7xxxB series Rack PDUs
-- 09/08/16 -v4.2.0    Added the following tables for NB250:
--                       1.emsInputStateSensorConfig, emsInputStateSensorStatus, memInputStateSensors
--                       2.Added wireless entry under environmentalMonitor.
-- 09/30/16 -v4.2.1    Changes for SUMX:
--                     Added upsAdvConfigSignalFlashVoltage and upsAdvConfigBatteryTemperatureCompensation.
--                     Added upsIntegratedUIO and subtree upsOutputRelays.
--                     Added configuration oids for universal input / output ports and associated sensors.
--                     Added upsHighPrecBatteryHealth.
--                     Added upsOutletGroupStatusGroupFullState in upsOutletGroupStatusTable.
--                     Added trap for temporary bypass.
--                     Updated fault list for upsDCOutputStatusAbnormalConditions.
-- 01/24/17 -v4.2.2    Changes for G300: Added Oids upsAdvConfigBatteryChargerType, upsAdvConfigAutomaticRestart, upsAdvConfigDeepDischargeProtection,
--					   upsAdvConfigFreqBypassTransferRange, upsAdvConfigUpsPowerconverterType, upsAdvConfigFrequencyConverterMode,upsEcoModeSetting,
--					   upsEcoModeFreqTransferRange, upsEcoModeHighVoltThreshold, upsEcoModeLowVoltThreshold,upsParallelNumOfUpsPoweringLoad,
--					   upsParallelMinNumOfRequiredUps.
-- 08/03/2017         Changed the range value for xPDUSystemOutputOverCurrentThreshold and xPDUSystemOutputOverCurrentNeutralThreshold
--                    from 100 to 110 to maintain consistency across all interfaces.
-- 03/24/17           Changes for Galaxy VX and Galaxy VM
--                    Added the options NiCd and Li-Ion to upsAdvConfigBatterySelection.
-- 03/31/2017 -v4.2.3 Changes for NB250:
--                    Added new card option to accessPXConfigCardFormat.
-- 08/02/2017 -v4.2.4 Changes for G7000: Added new oid's to support EBM and ECO modes and upsAdvBatteryNominalBackupTime.
-- 11/13/2017         Changes for NB250: Added oid's memSensorsTemperatureHighPrec, memOutputStatusAlarmState, memOutletStatusAlarmState, memBeaconStatusAlarmState,
--                    wirelessSensorStatusLocation, wirelessSensorStatusAlarmStatus, wirelessSensorPodStatusLocation, wirelessSensorPodStatusAlarmStatus,
--                    wirelessSensorConfigLocation, wirelessSensorPodConfigLocation.
-- 3/2/2018   -v4.2.7 Corrected OBJECT-TYPE and DESCRIPTION for airIRRP500UnitThresholdsSupplyHumidityHigh and airIRRP500UnitThresholdsSupplyHumidityLow to
--                    airIRRP500UnitThresholdsReturnHumidityHigh and airIRRP500UnitThresholdsReturnHumidityLow.
-- 9/11/2018  -v4.2.8 Added oid's upsHighPrecBatteryPackOnlyTableSize, upsHighPrecBatteryPackOnlyIndex, upsHighPrecBatteryPackOnlyFirmwareRevision,
--                    upsHighPrecBatteryPackOnlySerialNumber, upsHighPrecBatteryPackOnlyTemperature, upsHighPrecBatteryPackOnlyStatus, upsHighPrecBatteryPackOnlyHealth,
--                    upsHighPrecBatteryPackOnlyReplaceDate, upsHighPrecBatteryPackOnlyInstallDate.
-- 01/31/2019 -v4.2.9 Added a new SYSOID for galaxyVXUPS1100kVA for Galaxy VX.
-- 02/15/2019 -v4.3.0 Added oid's rPDU2IdentBootMonitorRev,rPDU2IdentLongDescription,rPDU2IdentNMCSerialNumber,rPDU2DevicePropertiesDevicePowerRating
--					  rPDU2OutletSwitchedConfigExternalLink,rPDU2OutletSwitchedStatusExternalLink,rPDU2OutletMeteredConfigExternalLink,rPDU2OutletMeteredStatusReceptacleType,
--					  rPDU2OutletMeteredStatusExternalLink.
-- 03/11/2019         Added oid upsAdvConfigACQualificationTime.
-- 10/29/2019         Added oid upsHighPrecExtdBatteryTemperature.
--                    Added traps upsInputContactOutputRelayFault, upsInputContactOutputRelayFaultCleared, upsAirFilterWarning, upsAirFilterWarningCleared
--                    upsBatteryPackIncompatible, upsBatteryPackIncompatibleCleared, upsInputContactAbnormal, upsInputContactAbnormalCleared,
--                    upsOutputRelayAbnormal, upsOutputRelayAbnormalCleared.
-- 05/12/2020         Modified the description for atsOutputPower and atsOutputBankPower OIDs.
-- 08/27/2020         Changed oid upsEnergyEfficiencyStatsTimeSinceReset to upsEnergyEfficiencyStatsOutputEnergyTimeSinceReset and modified the description
--                    Modified the descriptions for oids upsEnergyEfficiencyStatsTimeInECOmode and upsEnergyEfficiencyStatsTimeInECOnversion
--                    Added oids upsEnergyEfficiencyStatsInputEnergyTimeSinceReset, upsEnergyEfficiencyStatsECOmodeTimeSinceReset
--                    and upsEnergyEfficiencyStatsECOnversionTimeSinceReset
--                    Modified the description for oid upsBasicIdentName
-- 10/19/2020         Modified the description for rPDU2OutletConfigPowerOnTime, rPDU2OutletConfigPowerOffTime,
--                    rPDU2DevicePropertiesDevicePowerRating, rPDU2DevicePropertiesOutletLayout... OIDs for rPDU/rPDU2g
--                    to make description more suitable for different rPDU model numbers
-- ********************************************************************************************
-- ********************************************************************************************
-- PowerNet-MIB { iso org(3) dod(6) internet(1) private(4)
--    enterprises(1) apc(318) }

PowerNet-MIB DEFINITIONS ::= BEGIN

IMPORTS
   enterprises, IpAddress, Gauge, TimeTicks             FROM RFC1155-SMI
   DisplayString                                        FROM RFC1213-MIB
   SnmpAdminString                                      FROM SNMP-FRAMEWORK-MIB
   OBJECT-TYPE                                          FROM RFC-1212
   TRAP-TYPE                                            FROM RFC-1215;
-- IMPORTS End

apc                            OBJECT IDENTIFIER ::=  { enterprises 318 }

products                       OBJECT IDENTIFIER ::=  { apc 1 }
apcmgmt                        OBJECT IDENTIFIER ::=  { apc 2 }

hardware                       OBJECT IDENTIFIER ::=  { products 1 }
software                       OBJECT IDENTIFIER ::=  { products 2 }
system                         OBJECT IDENTIFIER ::=  { products 3 }
experimental                   OBJECT IDENTIFIER ::=  { products 4 }

mconfig                        OBJECT IDENTIFIER ::=  { apcmgmt 1 }
mcontrol                       OBJECT IDENTIFIER ::=  { apcmgmt 2 }
mtrapargs                      OBJECT IDENTIFIER ::=  { apcmgmt 3 }
mfiletransfer                  OBJECT IDENTIFIER ::=  { apcmgmt 4 }

mconfigClock                   OBJECT IDENTIFIER ::=  { mconfig 6 }

mfiletransferStatus            OBJECT IDENTIFIER ::=  { mfiletransfer 1 }
mfiletransferConfig            OBJECT IDENTIFIER ::=  { mfiletransfer 2 }
mfiletransferControl           OBJECT IDENTIFIER ::=  { mfiletransfer 3 }

mfiletransferConfigSettings    OBJECT IDENTIFIER ::=  { mfiletransferConfig 1 }
mfiletransferConfigTFTP        OBJECT IDENTIFIER ::=  { mfiletransferConfig 2 }
mfiletransferConfigFTP         OBJECT IDENTIFIER ::=  { mfiletransferConfig 3 }

ups                            OBJECT IDENTIFIER ::=  { hardware 1 }
measureUps                     OBJECT IDENTIFIER ::=  { hardware 2 }
miniSNMPadapter                OBJECT IDENTIFIER ::=  { hardware 3 }
masterswitch                   OBJECT IDENTIFIER ::=  { hardware 4 }
masterswitchVM                 OBJECT IDENTIFIER ::=  { hardware 5 }
masterswitchMSP                OBJECT IDENTIFIER ::=  { hardware 6 }
dcDM3                          OBJECT IDENTIFIER ::=  { hardware 7 }
automaticTransferSwitch        OBJECT IDENTIFIER ::=  { hardware 8 }
dc2                            OBJECT IDENTIFIER ::=  { hardware 9 }
environmentalMonitor           OBJECT IDENTIFIER ::=  { hardware 10 }
netlock                        OBJECT IDENTIFIER ::=  { hardware 11 }
rPDU                           OBJECT IDENTIFIER ::=  { hardware 12 }
airConditioners                OBJECT IDENTIFIER ::=  { hardware 13 }
rARU                           OBJECT IDENTIFIER ::=  { hardware 14 }
xPDU                           OBJECT IDENTIFIER ::=  { hardware 15 }
battMan                        OBJECT IDENTIFIER ::=  { hardware 16 }
xATS                           OBJECT IDENTIFIER ::=  { hardware 17 }
generator                      OBJECT IDENTIFIER ::=  { hardware 18 }
consolePortServer              OBJECT IDENTIFIER ::=  { hardware 19 }
accessControl                  OBJECT IDENTIFIER ::=  { hardware 20 }
apcLocalDisplay                OBJECT IDENTIFIER ::=  { hardware 21 }
isxModularDistribution         OBJECT IDENTIFIER ::=  { hardware 22 }
isxModularPdu                  OBJECT IDENTIFIER ::=  { hardware 23 }


universalInputOutput           OBJECT IDENTIFIER ::=  { hardware 25 }

rPDU2                          OBJECT IDENTIFIER ::=  { hardware 26 }


cooling                        OBJECT IDENTIFIER ::=  { hardware 27 }

powerManagementModule          OBJECT IDENTIFIER ::=  { hardware 28 }

charger                        OBJECT IDENTIFIER ::=  { hardware 29 }

ePDU                           OBJECT IDENTIFIER ::=  { hardware 30 }

mdc                            OBJECT IDENTIFIER ::=  { hardware 31 }

cPDU                           OBJECT IDENTIFIER ::=  { hardware 32 }

powerNetSubAgent               OBJECT IDENTIFIER ::=  { software 1 }

struxureWareOperations         OBJECT IDENTIFIER ::=  { software 2 }

powerChuteNetworkShutdown      OBJECT IDENTIFIER ::=  { software 3 }

powerChuteBusinessEdition      OBJECT IDENTIFIER ::=  { software 4 }


struxureWareOperationsStatus   OBJECT IDENTIFIER ::=  { struxureWareOperations 1 }

powerNetSoftwareSystem         OBJECT IDENTIFIER ::=  { powerNetSubAgent 1 }
powerNetSoftwareConfig         OBJECT IDENTIFIER ::=  { powerNetSubAgent 2 }

backUPS                        OBJECT IDENTIFIER ::=  { system  1 }
smartUPS                       OBJECT IDENTIFIER ::=  { system  2 }
matrixUPS                      OBJECT IDENTIFIER ::=  { system  3 }
masterSwitch                   OBJECT IDENTIFIER ::=  { system  4 }
symmetraUPS                    OBJECT IDENTIFIER ::=  { system  5 }
dp100E                         OBJECT IDENTIFIER ::=  { system  6 }
dp300E                         OBJECT IDENTIFIER ::=  { system  7 }
monitors                       OBJECT IDENTIFIER ::=  { system  8 }
redundantSwitch                OBJECT IDENTIFIER ::=  { system  9 }
dcPower                        OBJECT IDENTIFIER ::=  { system  10 }
automaticXferSwitch            OBJECT IDENTIFIER ::=  { system  11 }
netLock                        OBJECT IDENTIFIER ::=  { system  12 }
symmetra3PhaseUPS              OBJECT IDENTIFIER ::=  { system  13 }
networkAir                     OBJECT IDENTIFIER ::=  { system  14 }
infraStruXurePDU               OBJECT IDENTIFIER ::=  { system  15 }
ais5000UPS                     OBJECT IDENTIFIER ::=  { system  16 }
smartUPS3Phase                 OBJECT IDENTIFIER ::=  { system  17 }
battManager                    OBJECT IDENTIFIER ::=  { system  18 }
infraStruXureATS               OBJECT IDENTIFIER ::=  { system  19 }
conPortServ                    OBJECT IDENTIFIER ::=  { system  20 }
gutor                          OBJECT IDENTIFIER ::=  { system  21 }
accControl                     OBJECT IDENTIFIER ::=  { system  22 }
symmetraPX                     OBJECT IDENTIFIER ::=  { system  23 }
isxModDistribution             OBJECT IDENTIFIER ::=  { system  24 }
isxServers                     OBJECT IDENTIFIER ::=  { system  25 }
smartUPS2                      OBJECT IDENTIFIER ::=  { system  27 }
galaxy                         OBJECT IDENTIFIER ::=  { system  28 }

eps                            OBJECT IDENTIFIER ::=  { system  30 }

pcns                           OBJECT IDENTIFIER ::=  { system  31 }



pcbe                           OBJECT IDENTIFIER ::=  { system  33 }

pmm                            OBJECT IDENTIFIER ::=  { system  34 }


rpp                            OBJECT IDENTIFIER ::=  { system  35 }


microdc                        OBJECT IDENTIFIER ::=  { system  36 }

easyUPS                        OBJECT IDENTIFIER ::=  { system  37 }

battManIdent                   OBJECT IDENTIFIER ::=  { battMan 1 }
battManSystemCalib             OBJECT IDENTIFIER ::=  { battMan 2 }
battManUnitCalib               OBJECT IDENTIFIER ::=  { battMan 3 }
battManStringCalib             OBJECT IDENTIFIER ::=  { battMan 4 }
battManBatteryCalib            OBJECT IDENTIFIER ::=  { battMan 5 }
battManConfig                  OBJECT IDENTIFIER ::=  { battMan 6 }
battManAlarm                   OBJECT IDENTIFIER ::=  { battMan 7 }
battManSystemStatus            OBJECT IDENTIFIER ::=  { battMan 8 }
battManStringStatus            OBJECT IDENTIFIER ::=  { battMan 9 }
battManBatteryStatus           OBJECT IDENTIFIER ::=  { battMan 10 }
battManInputContactStatus      OBJECT IDENTIFIER ::=  { battMan 11 }
battManControl                 OBJECT IDENTIFIER ::=  { battMan 12 }
battManTestResults             OBJECT IDENTIFIER ::=  { battMan 13 }
battManUnitStatus              OBJECT IDENTIFIER ::=  { battMan 14 }

xPDUIdent                      OBJECT IDENTIFIER ::=  { xPDU 1 }
xPDUDevice                     OBJECT IDENTIFIER ::=  { xPDU 2 }
xPDUACMonitoringPoint          OBJECT IDENTIFIER ::=  { xPDU 3 }
xPDUCircuitBreakers            OBJECT IDENTIFIER ::=  { xPDU 4 }
xPDUInputContacts              OBJECT IDENTIFIER ::=  { xPDU 5 }
xPDUOutputRelays               OBJECT IDENTIFIER ::=  { xPDU 6 }
xPDUMiscGroup                  OBJECT IDENTIFIER ::=  { xPDU 7 }

xPDUMainInput                  OBJECT IDENTIFIER ::=  { xPDUACMonitoringPoint 1 }
xPDUBypassInput                OBJECT IDENTIFIER ::=  { xPDUACMonitoringPoint 2 }
xPDUUPSInput                   OBJECT IDENTIFIER ::=  { xPDUACMonitoringPoint 3 }
xPDUSystemOutput               OBJECT IDENTIFIER ::=  { xPDUACMonitoringPoint 4 }
xPDUGroundMonitorPoint         OBJECT IDENTIFIER ::=  { xPDUACMonitoringPoint 5 }

xPDUSystemBreakers             OBJECT IDENTIFIER ::=  { xPDUCircuitBreakers 1 }
xPDUBranchBreakers             OBJECT IDENTIFIER ::=  { xPDUCircuitBreakers 2 }

pmmIdent                       OBJECT IDENTIFIER ::=  { powerManagementModule 1 }
pmmDevice                      OBJECT IDENTIFIER ::=  { powerManagementModule 2 }
pmmMonitoring                  OBJECT IDENTIFIER ::=  { powerManagementModule 3 }
pmmInput                       OBJECT IDENTIFIER ::=  { pmmMonitoring 1 }
pmmOutput                      OBJECT IDENTIFIER ::=  { pmmMonitoring 2 }
pmmBranch                      OBJECT IDENTIFIER ::=  { pmmMonitoring 3 }

pmmSiteConfig                  OBJECT IDENTIFIER ::=  { pmmMonitoring 4 }


chargerIdent                   OBJECT IDENTIFIER ::=  { charger 1 }
chargerInput                   OBJECT IDENTIFIER ::=  { charger 2 }
chargerOutput                  OBJECT IDENTIFIER ::=  { charger 3 }


xATSIdent                      OBJECT IDENTIFIER ::=  { xATS 1 }
xATSDevice                     OBJECT IDENTIFIER ::=  { xATS 2 }
xATSSwitch                     OBJECT IDENTIFIER ::=  { xATS 3 }
xATSACMonitoringPoint          OBJECT IDENTIFIER ::=  { xATS 4 }
xATSTesting                    OBJECT IDENTIFIER ::=  { xATS 5 }
xATSInputContacts              OBJECT IDENTIFIER ::=  { xATS 6 }
xATSOutputRelays               OBJECT IDENTIFIER ::=  { xATS 7 }
xATSMisc                       OBJECT IDENTIFIER ::=  { xATS 8 }

xATSSwitchStatus               OBJECT IDENTIFIER ::=  { xATSSwitch 1 }
xATSSwitchSettings             OBJECT IDENTIFIER ::=  { xATSSwitch 2 }
xATSSwitchTimers               OBJECT IDENTIFIER ::=  { xATSSwitch 3 }
xATSSwitchBlockMap             OBJECT IDENTIFIER ::=  { xATSSwitch 4 }
xATSSwitchStatistics           OBJECT IDENTIFIER ::=  { xATSSwitch 5 }

xATSSource1                    OBJECT IDENTIFIER ::=  { xATSACMonitoringPoint 1 }
xATSSource2                    OBJECT IDENTIFIER ::=  { xATSACMonitoringPoint 2 }
xATSSystemOutput               OBJECT IDENTIFIER ::=  { xATSACMonitoringPoint 3 }

xATSTestingStatus              OBJECT IDENTIFIER ::=  { xATSTesting 1 }
xATSTestingResults             OBJECT IDENTIFIER ::=  { xATSTesting 2 }
xATSTestingSchedule            OBJECT IDENTIFIER ::=  { xATSTesting 3 }
xATSTestingSimulatePowerFail   OBJECT IDENTIFIER ::=  { xATSTesting 4 }

xATSGenerator                  OBJECT IDENTIFIER ::=  { generator 1 }

xATSGeneratorIdent             OBJECT IDENTIFIER ::=  { xATSGenerator 1 }
xATSGeneratorStatus            OBJECT IDENTIFIER ::=  { xATSGenerator 2 }
xATSGeneratorAdvStatus         OBJECT IDENTIFIER ::=  { xATSGenerator 3 }
xATSGeneratorOutput            OBJECT IDENTIFIER ::=  { xATSGenerator 4 }
xATSGeneratorSettings          OBJECT IDENTIFIER ::=  { xATSGenerator 5 }
xATSGeneratorService           OBJECT IDENTIFIER ::=  { xATSGenerator 6 }
xATSGeneratorFuelSystem        OBJECT IDENTIFIER ::=  { xATSGenerator 7 }

cpsAP930x                      OBJECT IDENTIFIER ::=  { consolePortServer 1 }

cpsAP930xSys                   OBJECT IDENTIFIER ::=  { cpsAP930x 1 }
cpsAP930xConf                  OBJECT IDENTIFIER ::=  { cpsAP930x 2 }
cpsAP930xInfo                  OBJECT IDENTIFIER ::=  { cpsAP930x 3 }
cpsAP930xAdm                   OBJECT IDENTIFIER ::=  { cpsAP930x 4 }



smartUPS250                    OBJECT IDENTIFIER ::=  { smartUPS  1 }
smartUPS400                    OBJECT IDENTIFIER ::=  { smartUPS  2 }
smartUPS600                    OBJECT IDENTIFIER ::=  { smartUPS  3 }
smartUPS900                    OBJECT IDENTIFIER ::=  { smartUPS  4 }
smartUPS1250                   OBJECT IDENTIFIER ::=  { smartUPS  5 }
smartUPS2000                   OBJECT IDENTIFIER ::=  { smartUPS  6 }

smartUPS450                    OBJECT IDENTIFIER ::=  { smartUPS  7 }
smartUPS700                    OBJECT IDENTIFIER ::=  { smartUPS  8 }
smartUPS1000                   OBJECT IDENTIFIER ::=  { smartUPS  9 }
smartUPS1400                   OBJECT IDENTIFIER ::=  { smartUPS  10 }
smartUPS2200                   OBJECT IDENTIFIER ::=  { smartUPS  11 }
smartUPS3000                   OBJECT IDENTIFIER ::=  { smartUPS  12 }
smartUPS5000                   OBJECT IDENTIFIER ::=  { smartUPS  13 }
smartUPS7500                   OBJECT IDENTIFIER ::=  { smartUPS  14 }
smartUPS10000                  OBJECT IDENTIFIER ::=  { smartUPS  15 }
smartUPS1500                   OBJECT IDENTIFIER ::=  { smartUPS  16 }
smartUPS3000DSP                OBJECT IDENTIFIER ::=  { smartUPS  17 }
smartUPS5000DSP                OBJECT IDENTIFIER ::=  { smartUPS  18 }
smartUPS8000                   OBJECT IDENTIFIER ::=  { smartUPS  19 }

matrixUPS3000                  OBJECT IDENTIFIER ::=  { matrixUPS 1 }
matrixUPS5000                  OBJECT IDENTIFIER ::=  { matrixUPS 2 }

masterSwitchV1                 OBJECT IDENTIFIER ::=  { masterSwitch 1}
masterSwitchV2                 OBJECT IDENTIFIER ::=  { masterSwitch 2}
masterSwitchVM                 OBJECT IDENTIFIER ::=  { masterSwitch 3}
masterSwitchMSP                OBJECT IDENTIFIER ::=  { masterSwitch 4}
masterSwitchrPDU               OBJECT IDENTIFIER ::=  { masterSwitch 5}
masterSwitchrPDU2              OBJECT IDENTIFIER ::=  { masterSwitch 6}
masterSwitchsPDU               OBJECT IDENTIFIER ::=  { masterSwitch 7}
masterSwitchrPDUB              OBJECT IDENTIFIER ::=  { masterSwitch 8}
masterSwitchePDU               OBJECT IDENTIFIER ::=  { masterSwitch 9}

symmetraUPS4kVA                OBJECT IDENTIFIER ::=  { symmetraUPS 1 }
symmetraUPS8kVA                OBJECT IDENTIFIER ::=  { symmetraUPS 2 }
symmetraUPS12kVA               OBJECT IDENTIFIER ::=  { symmetraUPS 3 }
symmetraUPS16kVA               OBJECT IDENTIFIER ::=  { symmetraUPS 4 }

environmental                  OBJECT IDENTIFIER ::=  { monitors  1 }
environmentalMgtSystem         OBJECT IDENTIFIER ::=  { monitors  2 }
emu2                           OBJECT IDENTIFIER ::=  { monitors  3 }
mem                            OBJECT IDENTIFIER ::=  { monitors  4 }

dm3                            OBJECT IDENTIFIER ::=  { dcPower  1 }
dcmim2                         OBJECT IDENTIFIER ::=  { dcPower  2 }

symmetra3PhaseUPS40kVA         OBJECT IDENTIFIER ::=  { symmetra3PhaseUPS 1 }
symmetra3PhaseUPS60kVA         OBJECT IDENTIFIER ::=  { symmetra3PhaseUPS 2 }
symmetra3PhaseUPS80kVA         OBJECT IDENTIFIER ::=  { symmetra3PhaseUPS 3 }
symmetra3PhaseUPS20kVA         OBJECT IDENTIFIER ::=  { symmetra3PhaseUPS 4 }

airFMSeries                    OBJECT IDENTIFIER ::=  { networkAir 1 }
rackAirRemovalUnit             OBJECT IDENTIFIER ::=  { networkAir 2 }
airPASeries                    OBJECT IDENTIFIER ::=  { networkAir 3 }
airIRSC100Series               OBJECT IDENTIFIER ::=  { networkAir 4 }
airIRRC100Series               OBJECT IDENTIFIER ::=  { networkAir 5 }
airIRRP100Series               OBJECT IDENTIFIER ::=  { networkAir 6 }
airIRRP500Series               OBJECT IDENTIFIER ::=  { networkAir 7 }
airIRRD100Series               OBJECT IDENTIFIER ::=  { networkAir 8 }
airInRoomPerimeter             OBJECT IDENTIFIER ::=  { networkAir 9 }
airACRC300Series               OBJECT IDENTIFIER ::=  { networkAir 10 }
airLESeries                    OBJECT IDENTIFIER ::=  { networkAir 11 }
airIRRDU                       OBJECT IDENTIFIER ::=  { networkAir 12 }
airEcoBreeze                   OBJECT IDENTIFIER ::=  { networkAir 13 }
airLELSeries                   OBJECT IDENTIFIER ::=  { networkAir 14 }
airACRC600Series               OBJECT IDENTIFIER ::=  { networkAir 15 }
airACRD600Series               OBJECT IDENTIFIER ::=  { networkAir 16 }
airEconomizer                  OBJECT IDENTIFIER ::=  { networkAir 17 }
airTSAChillers                 OBJECT IDENTIFIER ::=  { networkAir 18 }
airLEG2Series                  OBJECT IDENTIFIER ::=  { networkAir 19 }
airAmico                       OBJECT IDENTIFIER ::=  { networkAir 20 }
airUniflarSP                   OBJECT IDENTIFIER ::=  { networkAir 21 }
airTrimChiller                 OBJECT IDENTIFIER ::=  { networkAir 22 }
airACRD300Series               OBJECT IDENTIFIER ::=  { networkAir 23 }
airAquaCentr                   OBJECT IDENTIFIER ::=  { networkAir 24 }

ais5000UPS10kVA                OBJECT IDENTIFIER ::=  { ais5000UPS  1 }
ais5000UPS20kVA                OBJECT IDENTIFIER ::=  { ais5000UPS  2 }
ais5000UPS30kVA                OBJECT IDENTIFIER ::=  { ais5000UPS  3 }
ais5000UPS40kVA                OBJECT IDENTIFIER ::=  { ais5000UPS  4 }
ais5000UPS60kVA                OBJECT IDENTIFIER ::=  { ais5000UPS  5 }
ais5000UPS80kVA                OBJECT IDENTIFIER ::=  { ais5000UPS  6 }
ais5000UPS100kVA               OBJECT IDENTIFIER ::=  { ais5000UPS  7 }

smartUPS3Phase10kVA            OBJECT IDENTIFIER ::=  { smartUPS3Phase  1 }
smartUPS3Phase15kVA            OBJECT IDENTIFIER ::=  { smartUPS3Phase  2 }
smartUPS3Phase20kVA            OBJECT IDENTIFIER ::=  { smartUPS3Phase  3 }
smartUPS3Phase30kVA            OBJECT IDENTIFIER ::=  { smartUPS3Phase  4 }
smartUPS3Phase40kVA            OBJECT IDENTIFIER ::=  { smartUPS3Phase  5 }

galaxy7000UPS200kVA            OBJECT IDENTIFIER ::=  { galaxy 1 }
galaxy7000UPS250kVA            OBJECT IDENTIFIER ::=  { galaxy 2 }
galaxy7000UPS300kVA            OBJECT IDENTIFIER ::=  { galaxy 3 }
galaxy7000UPS400kVA            OBJECT IDENTIFIER ::=  { galaxy 4 }
galaxy7000UPS500kVA            OBJECT IDENTIFIER ::=  { galaxy 5 }
galaxy7000SSC800kVA            OBJECT IDENTIFIER ::=  { galaxy 6 }
galaxy7000SSC1200kVA           OBJECT IDENTIFIER ::=  { galaxy 7 }
galaxy7000SSC2000kVA           OBJECT IDENTIFIER ::=  { galaxy 8 }
galaxy300UPS10kVA33            OBJECT IDENTIFIER ::=  { galaxy 9 }
galaxy300UPS15kVA33            OBJECT IDENTIFIER ::=  { galaxy 10 }
galaxy300UPS20kVA33            OBJECT IDENTIFIER ::=  { galaxy 11 }
galaxy300UPS30kVA33            OBJECT IDENTIFIER ::=  { galaxy 12 }
galaxy300UPS40kVA33            OBJECT IDENTIFIER ::=  { galaxy 13 }
galaxy300UPS10kVA31            OBJECT IDENTIFIER ::=  { galaxy 14 }
galaxy300UPS15kVA31            OBJECT IDENTIFIER ::=  { galaxy 15 }
galaxy300UPS20kVA31            OBJECT IDENTIFIER ::=  { galaxy 16 }
galaxy300UPS30kVA31            OBJECT IDENTIFIER ::=  { galaxy 17 }

galaxy5000UPS20KVA             OBJECT IDENTIFIER ::=  { galaxy 18 }
galaxy5000UPS30KVA             OBJECT IDENTIFIER ::=  { galaxy 19 }
galaxy5000UPS40KVA             OBJECT IDENTIFIER ::=  { galaxy 20 }
galaxy5000UPS50KVA             OBJECT IDENTIFIER ::=  { galaxy 21 }
galaxy5000UPS60KVA             OBJECT IDENTIFIER ::=  { galaxy 22 }
galaxy5000UPS80KVA             OBJECT IDENTIFIER ::=  { galaxy 23 }
galaxy5000UPS100KVA            OBJECT IDENTIFIER ::=  { galaxy 24 }
galaxy5000UPS120KVA            OBJECT IDENTIFIER ::=  { galaxy 25 }
galaxy5000UPS130KVA            OBJECT IDENTIFIER ::=  { galaxy 26 }
galaxy5500UPS20KVA             OBJECT IDENTIFIER ::=  { galaxy 27 }
galaxy5500UPS30KVA             OBJECT IDENTIFIER ::=  { galaxy 28 }
galaxy5500UPS40KVA             OBJECT IDENTIFIER ::=  { galaxy 29 }
galaxy5500UPS50KVA             OBJECT IDENTIFIER ::=  { galaxy 30 }
galaxy5500UPS60KVA             OBJECT IDENTIFIER ::=  { galaxy 31 }
galaxy5500UPS80KVA             OBJECT IDENTIFIER ::=  { galaxy 32 }
galaxy5500UPS100KVA            OBJECT IDENTIFIER ::=  { galaxy 33 }
galaxy5500UPS120KVA            OBJECT IDENTIFIER ::=  { galaxy 34 }
galaxy5500UPS130KVA            OBJECT IDENTIFIER ::=  { galaxy 35 }



galaxyVMUPS50kVA               OBJECT IDENTIFIER ::=  { galaxy 36 }
galaxyVMUPS60kVA               OBJECT IDENTIFIER ::=  { galaxy 37 }
galaxyVMUPS80kVA               OBJECT IDENTIFIER ::=  { galaxy 38 }
galaxyVMUPS90kVA               OBJECT IDENTIFIER ::=  { galaxy 39 }
galaxyVMUPS100kVA              OBJECT IDENTIFIER ::=  { galaxy 40 }
galaxyVMUPS110kVA              OBJECT IDENTIFIER ::=  { galaxy 41 }
galaxyVMUPS120kVA              OBJECT IDENTIFIER ::=  { galaxy 42 }
galaxyVMUPS130kVA              OBJECT IDENTIFIER ::=  { galaxy 43 }
galaxyVMUPS160kVA              OBJECT IDENTIFIER ::=  { galaxy 44 }
galaxyVMUPS180kVA              OBJECT IDENTIFIER ::=  { galaxy 45 }
galaxyVMUPS200kVA              OBJECT IDENTIFIER ::=  { galaxy 46 }
galaxyVMUPS225kVA              OBJECT IDENTIFIER ::=  { galaxy 47 }


galaxy9000UPS                  OBJECT IDENTIFIER ::=  { galaxy 48 }
galaxy9000SSC                  OBJECT IDENTIFIER ::=  { galaxy 49 }
galaxy9000UPSWithSSC           OBJECT IDENTIFIER ::=  { galaxy 50 }
galaxy9000FreqConverter        OBJECT IDENTIFIER ::=  { galaxy 51 }


galaxyVXUPS625kVA              OBJECT IDENTIFIER ::=  { galaxy 56 }
galaxyVXUPS750kVA              OBJECT IDENTIFIER ::=  { galaxy 57 }
galaxyVXUPS1000kVA             OBJECT IDENTIFIER ::=  { galaxy 58 }
galaxyVXUPS1250kVA             OBJECT IDENTIFIER ::=  { galaxy 59 }
galaxyVXUPS1500kVA             OBJECT IDENTIFIER ::=  { galaxy 60 }

galaxy300UPS60kVA33            OBJECT IDENTIFIER ::=  { galaxy 61 }
galaxy300UPS80kVA33            OBJECT IDENTIFIER ::=  { galaxy 62 }

galaxyVXUPS500kVA              OBJECT IDENTIFIER ::=  { galaxy 63 }
galaxyVXUPS250kVA              OBJECT IDENTIFIER ::=  { galaxy 64 }
galaxyVXUPS400kVA              OBJECT IDENTIFIER ::=  { galaxy 65 }

galaxyVSUPS100kW               OBJECT IDENTIFIER ::=  { galaxy 66 }

galaxy7000UPS160kVA            OBJECT IDENTIFIER ::=  { galaxy 67 }
galaxyVXUPS300kVA              OBJECT IDENTIFIER ::=  { galaxy 68 }
galaxyVXUPS1100kVA             OBJECT IDENTIFIER ::=  { galaxy 69 }


galaxyVSUPS10kW                OBJECT IDENTIFIER ::=  { galaxy 70 }
galaxyVSUPS15kW                OBJECT IDENTIFIER ::=  { galaxy 71 }
galaxyVSUPS20kW                OBJECT IDENTIFIER ::=  { galaxy 72 }
galaxyVSUPS25kW                OBJECT IDENTIFIER ::=  { galaxy 73 }
galaxyVSUPS30kW                OBJECT IDENTIFIER ::=  { galaxy 74 }
galaxyVSUPS40kW                OBJECT IDENTIFIER ::=  { galaxy 75 }
galaxyVSUPS50kW                OBJECT IDENTIFIER ::=  { galaxy 76 }
galaxyVSUPS60kW                OBJECT IDENTIFIER ::=  { galaxy 77 }
galaxyVSUPS75kW                OBJECT IDENTIFIER ::=  { galaxy 78 }
galaxyVSUPS80kW                OBJECT IDENTIFIER ::=  { galaxy 79 }
galaxyVSUPS120kW               OBJECT IDENTIFIER ::=  { galaxy 80 }
galaxyVSUPS150kW               OBJECT IDENTIFIER ::=  { galaxy 81 }
galaxyVXUPS800kVA              OBJECT IDENTIFIER ::=  { galaxy 82 }
galaxyPXUPS60kW                OBJECT IDENTIFIER ::=  { galaxy 83 }
galaxyPXUPS80kW                OBJECT IDENTIFIER ::=  { galaxy 84 }
galaxyPXUPS100kW               OBJECT IDENTIFIER ::=  { galaxy 85 }
galaxyVLUPS500kW               OBJECT IDENTIFIER ::=  { galaxy 86 }

eps6000UPS                     OBJECT IDENTIFIER ::=  { eps 1 }
eps6000SSC                     OBJECT IDENTIFIER ::=  { eps 2 }
eps6000UPSWithSSC              OBJECT IDENTIFIER ::=  { eps 3 }
eps6000FreqConverter           OBJECT IDENTIFIER ::=  { eps 4 }
eps7000UPS                     OBJECT IDENTIFIER ::=  { eps 5 }
eps7000SSC                     OBJECT IDENTIFIER ::=  { eps 6 }
eps7000UPSWithSSC              OBJECT IDENTIFIER ::=  { eps 7 }
eps7000FreqConverter           OBJECT IDENTIFIER ::=  { eps 8 }
eps8000UPS                     OBJECT IDENTIFIER ::=  { eps 9 }
eps8000SSC                     OBJECT IDENTIFIER ::=  { eps 10 }
eps8000UPSWithSSC              OBJECT IDENTIFIER ::=  { eps 11 }
eps8000FreqConverter           OBJECT IDENTIFIER ::=  { eps 12 }



pcns4                   OBJECT IDENTIFIER ::=  { pcns 1 }

pcnsIdent               OBJECT IDENTIFIER ::=  { powerChuteNetworkShutdown 1 }
pcnsNetworking          OBJECT IDENTIFIER ::=  { powerChuteNetworkShutdown 2 }
pcnsNMC                 OBJECT IDENTIFIER ::=  { powerChuteNetworkShutdown 3 }
pcnsEvents              OBJECT IDENTIFIER ::=  { powerChuteNetworkShutdown 4 }
pcnsShutdown            OBJECT IDENTIFIER ::=  { powerChuteNetworkShutdown 5 }
pcnsAlarms              OBJECT IDENTIFIER ::=  { powerChuteNetworkShutdown 6 }

pcnsLoggingLevel OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..6))
   ACCESS  read-write
   STATUS  mandatory
   DESCRIPTION
      "Override the Root Logging level for PCNS.  Possible Values: CLEAR, DEBUG"
   ::= { powerChuteNetworkShutdown 7 }


pcbe9                   OBJECT IDENTIFIER ::=  { pcbe 1 }

pmm400kVA               OBJECT IDENTIFIER ::=  { pmm 1 }
pmm500kVA               OBJECT IDENTIFIER ::=  { pmm 2 }


rpp400kVA               OBJECT IDENTIFIER ::=  { rpp 1 }
rpp250kVA               OBJECT IDENTIFIER ::=  { rpp 2 }


kiteMDC                 OBJECT IDENTIFIER ::=  { microdc 1 }
easyMDC                 OBJECT IDENTIFIER ::=  { microdc 2 }


easyUPS3P               OBJECT IDENTIFIER ::=  { easyUPS 2 }


pcbeIdent               OBJECT IDENTIFIER ::=  { powerChuteBusinessEdition 1 }
--   Deliberately  leaving gap in the numbers so they are consistant with PCNS
pcbeAlarms              OBJECT IDENTIFIER ::=  { powerChuteBusinessEdition 6 }



conPortServAP930x              OBJECT IDENTIFIER ::=  { conPortServ 1 }

gutorPEW                       OBJECT IDENTIFIER ::=  { gutor 1 }
gutorPDW                       OBJECT IDENTIFIER ::=  { gutor 2 }
gutorWEW                       OBJECT IDENTIFIER ::=  { gutor 3 }
gutorWDW                       OBJECT IDENTIFIER ::=  { gutor 4 }
gutorSDC                       OBJECT IDENTIFIER ::=  { gutor 5 }
gutorPXP                       OBJECT IDENTIFIER ::=  { gutor 6 }
gutorPXC                       OBJECT IDENTIFIER ::=  { gutor 7 }

upsIdent                       OBJECT IDENTIFIER ::=  { ups 1 }
upsBattery                     OBJECT IDENTIFIER ::=  { ups 2 }
upsInput                       OBJECT IDENTIFIER ::=  { ups 3 }
upsOutput                      OBJECT IDENTIFIER ::=  { ups 4 }
upsConfig                      OBJECT IDENTIFIER ::=  { ups 5 }
upsControl                     OBJECT IDENTIFIER ::=  { ups 6 }
upsTest                        OBJECT IDENTIFIER ::=  { ups 7 }
upsComm                        OBJECT IDENTIFIER ::=  { ups 8 }
upsPhase                       OBJECT IDENTIFIER ::=  { ups 9 }
upsSyncCtrlGroup               OBJECT IDENTIFIER ::=  { ups 10 }
upsState                       OBJECT IDENTIFIER ::=  { ups 11 }
upsOutletGroups                OBJECT IDENTIFIER ::=  { ups 12 }
upsDiagnostics                 OBJECT IDENTIFIER ::=  { ups 13 }
upsParallelSystem              OBJECT IDENTIFIER ::=  { ups 14 }
upsPhysicalLayout              OBJECT IDENTIFIER ::=  { ups 15 }
upsIntegratedATS               OBJECT IDENTIFIER ::=  { ups 16 }
upsDCOutput                    OBJECT IDENTIFIER ::=  { ups 17 }
upsIntegratedUIO               OBJECT IDENTIFIER ::=  { ups 18 }
upsEnergyEfficiency            OBJECT IDENTIFIER ::=  { ups 20 }


upsStatistics                  OBJECT IDENTIFIER ::=  { ups 22 }

upsBasicIdent                  OBJECT IDENTIFIER ::=  { upsIdent 1 }
upsAdvIdent                    OBJECT IDENTIFIER ::=  { upsIdent 2 }

upsBasicBattery                OBJECT IDENTIFIER ::=  { upsBattery 1 }
upsAdvBattery                  OBJECT IDENTIFIER ::=  { upsBattery 2 }
upsHighPrecBattery             OBJECT IDENTIFIER ::=  { upsBattery 3 }

upsBasicInput                  OBJECT IDENTIFIER ::=  { upsInput 1 }
upsAdvInput                    OBJECT IDENTIFIER ::=  { upsInput 2 }
upsHighPrecInput               OBJECT IDENTIFIER ::=  { upsInput 3 }

upsBasicOutput                 OBJECT IDENTIFIER ::=  { upsOutput 1 }
upsAdvOutput                   OBJECT IDENTIFIER ::=  { upsOutput 2 }
upsHighPrecOutput              OBJECT IDENTIFIER ::=  { upsOutput 3 }

upsBasicConfig                 OBJECT IDENTIFIER ::=  { upsConfig 1 }
upsAdvConfig                   OBJECT IDENTIFIER ::=  { upsConfig 2 }


upsBasicControl                OBJECT IDENTIFIER ::=  { upsControl 1 }
upsAdvControl                  OBJECT IDENTIFIER ::=  { upsControl 2 }

upsBasicTest                   OBJECT IDENTIFIER ::=  { upsTest 1 }
upsAdvTest                     OBJECT IDENTIFIER ::=  { upsTest 2 }

upsPhaseResetValues            OBJECT IDENTIFIER ::=  { upsPhase 1 }
upsPhaseInput                  OBJECT IDENTIFIER ::=  { upsPhase 2 }
upsPhaseOutput                 OBJECT IDENTIFIER ::=  { upsPhase 3 }

upsSyncCtrlGroupConfig         OBJECT IDENTIFIER ::=  { upsSyncCtrlGroup 1 }
upsSyncCtrlGroupStatus         OBJECT IDENTIFIER ::=  { upsSyncCtrlGroup 2 }

upsBasicState                  OBJECT IDENTIFIER ::=  { upsState 1 }
upsAdvState                    OBJECT IDENTIFIER ::=  { upsState 2 }

upsOutletGroupStatus           OBJECT IDENTIFIER ::=  { upsOutletGroups 1 }
upsOutletGroupConfig           OBJECT IDENTIFIER ::=  { upsOutletGroups 2 }
upsOutletGroupControl          OBJECT IDENTIFIER ::=  { upsOutletGroups 3 }

upsDiagnosticIM                OBJECT IDENTIFIER ::=  { upsDiagnostics 1 }
upsDiagnosticPowerModules      OBJECT IDENTIFIER ::=  { upsDiagnostics 2 }
upsDiagnosticBatteries         OBJECT IDENTIFIER ::=  { upsDiagnostics 3 }
upsDiagnosticSubsystem         OBJECT IDENTIFIER ::=  { upsDiagnostics 4 }
upsDiagnosticExternalDevices   OBJECT IDENTIFIER ::=  { upsDiagnostics 5 }
upsDiagnosticComBus            OBJECT IDENTIFIER ::=  { upsDiagnostics 6 }
upsDiagnosticPowerCabinet      OBJECT IDENTIFIER ::=  { upsDiagnostics 7 }
upsDiagnosticDisplay           OBJECT IDENTIFIER ::=  { upsDiagnostics 8 }
upsDiagnosticUnitController    OBJECT IDENTIFIER ::=  { upsDiagnostics 9 }
upsDiagnosticSLC               OBJECT IDENTIFIER ::=  { upsDiagnostics 10 }
upsDiagnosticTemperature       OBJECT IDENTIFIER ::=  { upsDiagnostics 11 }

upsDiagnosticLifeCycleManagement OBJECT IDENTIFIER ::=  { upsDiagnostics 12 }

upsDiagSwitchGear              OBJECT IDENTIFIER ::=  { upsDiagnosticExternalDevices 1 }
upsDiagMCCBBox                 OBJECT IDENTIFIER ::=  { upsDiagnosticExternalDevices 2 }
upsDiagTransformer             OBJECT IDENTIFIER ::=  { upsDiagnosticExternalDevices 3 }

upsDiagFlyWheel                OBJECT IDENTIFIER ::=  { upsDiagnosticExternalDevices 4 }

upsOutputRelays                OBJECT IDENTIFIER ::=  { upsIntegratedUIO 1 }
upsInputContacts               OBJECT IDENTIFIER ::=  { upsIntegratedUIO 2 }


upsECOmode                     OBJECT IDENTIFIER ::=  { upsEnergyEfficiency 1 }
upsEBMmode                     OBJECT IDENTIFIER ::=  { upsEnergyEfficiency 2 }


upsBatteryStats                OBJECT IDENTIFIER ::=  { upsStatistics 1 }
upsOperationalStats            OBJECT IDENTIFIER ::=  { upsStatistics 2 }
upsEnergyEfficiencyStats       OBJECT IDENTIFIER ::=  { upsStatistics 3 }

mUpsEnviron                    OBJECT IDENTIFIER ::=  { measureUps 1 }
mUpsContact                    OBJECT IDENTIFIER ::=  { measureUps 2 }

serialPort                     OBJECT IDENTIFIER ::=  { miniSNMPadapter 1}

serialPort1                    OBJECT IDENTIFIER ::=  { serialPort 1}
serialPort2                    OBJECT IDENTIFIER ::=  { serialPort 2}

serialPort2Config              OBJECT IDENTIFIER ::=  { serialPort2 1}
serialPort2Control             OBJECT IDENTIFIER ::=  { serialPort2 2}

sPDUIdent                      OBJECT IDENTIFIER ::=  { masterswitch 1 }
sPDUMasterControl              OBJECT IDENTIFIER ::=  { masterswitch 2 }
sPDUMasterConfig               OBJECT IDENTIFIER ::=  { masterswitch 3 }
sPDUOutletControl              OBJECT IDENTIFIER ::=  { masterswitch 4 }
sPDUOutletConfig               OBJECT IDENTIFIER ::=  { masterswitch 5 }

sPDUIdentVM                    OBJECT IDENTIFIER ::=  { masterswitchVM 1 }
sPDUMasterControlVM            OBJECT IDENTIFIER ::=  { masterswitchVM 2 }
sPDUMasterConfigVM             OBJECT IDENTIFIER ::=  { masterswitchVM 3 }
sPDUMasterStatusVM             OBJECT IDENTIFIER ::=  { masterswitchVM 4 }
sPDUOutletControlVM            OBJECT IDENTIFIER ::=  { masterswitchVM 5 }
sPDUOutletConfigVM             OBJECT IDENTIFIER ::=  { masterswitchVM 6 }
sPDUOutletStatusVM             OBJECT IDENTIFIER ::=  { masterswitchVM 7 }

sPDUIdentMSP                   OBJECT IDENTIFIER ::=  { masterswitchMSP 1 }
sPDUMasterControlMSP           OBJECT IDENTIFIER ::=  { masterswitchMSP 2 }
sPDUMasterConfigMSP            OBJECT IDENTIFIER ::=  { masterswitchMSP 3 }
sPDUMasterStatusMSP            OBJECT IDENTIFIER ::=  { masterswitchMSP 4 }
sPDUOutletControlMSP           OBJECT IDENTIFIER ::=  { masterswitchMSP 5 }
sPDUOutletConfigMSP            OBJECT IDENTIFIER ::=  { masterswitchMSP 6 }
sPDUOutletStatusMSP            OBJECT IDENTIFIER ::=  { masterswitchMSP 7 }

sPDUOutletConfigMSPall         OBJECT IDENTIFIER ::=  { sPDUOutletConfigMSP 1 }
sPDUOutletConfigMSPgs          OBJECT IDENTIFIER ::=  { sPDUOutletConfigMSP 2 }
sPDUOutletConfigMSPannun       OBJECT IDENTIFIER ::=  { sPDUOutletConfigMSP 3 }
sPDUOutletConfigMSPmups        OBJECT IDENTIFIER ::=  { sPDUOutletConfigMSP 4 }

rPDUIdent                      OBJECT IDENTIFIER ::=  { rPDU 1 }
rPDULoad                       OBJECT IDENTIFIER ::=  { rPDU 2 }
rPDUOutlet                     OBJECT IDENTIFIER ::=  { rPDU 3 }
rPDUPowerSupply                OBJECT IDENTIFIER ::=  { rPDU 4 }
rPDUStatus                     OBJECT IDENTIFIER ::=  { rPDU 5 }

rPDULoadDevice                 OBJECT IDENTIFIER ::=  { rPDULoad 1 }
rPDULoadPhaseConfig            OBJECT IDENTIFIER ::=  { rPDULoad 2 }
rPDULoadStatus                 OBJECT IDENTIFIER ::=  { rPDULoad 3 }
rPDULoadBankConfig             OBJECT IDENTIFIER ::=  { rPDULoad 4 }

rPDUOutletDevice               OBJECT IDENTIFIER ::=  { rPDUOutlet 1 }
rPDUOutletPhase                OBJECT IDENTIFIER ::=  { rPDUOutlet 2 }
rPDUOutletControl              OBJECT IDENTIFIER ::=  { rPDUOutlet 3 }
rPDUOutletConfig               OBJECT IDENTIFIER ::=  { rPDUOutlet 4 }
rPDUOutletStatus               OBJECT IDENTIFIER ::=  { rPDUOutlet 5 }
rPDUOutletBank                 OBJECT IDENTIFIER ::=  { rPDUOutlet 6 }

rPDUPowerSupplyDevice          OBJECT IDENTIFIER ::=  { rPDUPowerSupply 1 }

dm3Ident                       OBJECT IDENTIFIER ::=  { dcDM3 1 }
dm3Config                      OBJECT IDENTIFIER ::=  { dcDM3 2 }
dm3Status                      OBJECT IDENTIFIER ::=  { dcDM3 3 }

dm3IdentSystem                 OBJECT IDENTIFIER ::=  { dm3Ident 1}

dm3ConfigSystem                OBJECT IDENTIFIER ::=  { dm3Config 1 }
dm3ConfigLVD                   OBJECT IDENTIFIER ::=  { dm3Config 2 }
dm3ConfigBattery               OBJECT IDENTIFIER ::=  { dm3Config 3 }
dm3ConfigPowerModules          OBJECT IDENTIFIER ::=  { dm3Config 4 }
dm3ConfigRelays                OBJECT IDENTIFIER ::=  { dm3Config 5 }
dm3ConfigDistribution          OBJECT IDENTIFIER ::=  { dm3Config 6 }

dm3ConfigRectifier             OBJECT IDENTIFIER ::=  { dm3ConfigPowerModules 1 }
dm3ConfigConverter             OBJECT IDENTIFIER ::=  { dm3ConfigPowerModules 2 }

dm3ConfigRectThresh            OBJECT IDENTIFIER ::=  { dm3ConfigRectifier 1 }
dm3ConfigRectAlarms            OBJECT IDENTIFIER ::=  { dm3ConfigRectifier 2 }

dm3ConfigConvThresh            OBJECT IDENTIFIER ::=  { dm3ConfigConverter 1 }
dm3ConfigConvAlarms            OBJECT IDENTIFIER ::=  { dm3ConfigConverter 2 }

dm3ConfigOutputRelays          OBJECT IDENTIFIER ::=  { dm3ConfigRelays 1 }
dm3ConfigInputRelays           OBJECT IDENTIFIER ::=  { dm3ConfigRelays 2 }

dm3ConfigBreakers              OBJECT IDENTIFIER ::=  { dm3ConfigDistribution 1 }
dm3ConfigFuses                 OBJECT IDENTIFIER ::=  { dm3ConfigDistribution 2 }

dm3StatusSystem                OBJECT IDENTIFIER ::=  { dm3Status 1 }
dm3StatusAlarms                OBJECT IDENTIFIER ::=  { dm3Status 2 }
dm3StatusBattery               OBJECT IDENTIFIER ::=  { dm3Status 3 }
dm3StatusOEM                   OBJECT IDENTIFIER ::=  { dm3Status 4 }
dm3StatusLVD                   OBJECT IDENTIFIER ::=  { dm3Status 5 }
dm3StatusPowerModules          OBJECT IDENTIFIER ::=  { dm3Status 6 }
dm3StatusRelays                OBJECT IDENTIFIER ::=  { dm3Status 7 }
dm3StatusDistribution          OBJECT IDENTIFIER ::=  { dm3Status 8 }

dm3StatusRectifier             OBJECT IDENTIFIER ::=  { dm3StatusPowerModules 1 }
dm3StatusConverter             OBJECT IDENTIFIER ::=  { dm3StatusPowerModules 2 }

dm3StatusOutputRelays          OBJECT IDENTIFIER ::=  { dm3StatusRelays 1 }
dm3StatusInputRelays           OBJECT IDENTIFIER ::=  { dm3StatusRelays 2 }

dm3StatusBreakers              OBJECT IDENTIFIER ::=  { dm3StatusDistribution 1 }
dm3StatusFuses                 OBJECT IDENTIFIER ::=  { dm3StatusDistribution 2 }

atsIdent                       OBJECT IDENTIFIER ::=  { automaticTransferSwitch 1 }
atsCalibration                 OBJECT IDENTIFIER ::=  { automaticTransferSwitch 2 }
atsControl                     OBJECT IDENTIFIER ::=  { automaticTransferSwitch 3 }
atsConfig                      OBJECT IDENTIFIER ::=  { automaticTransferSwitch 4 }
atsStatus                      OBJECT IDENTIFIER ::=  { automaticTransferSwitch 5 }

atsCalibrationInput            OBJECT IDENTIFIER ::=  { atsCalibration 1 }
atsCalibrationPowerSupply      OBJECT IDENTIFIER ::=  { atsCalibration 2 }
atsCalibrationOutput           OBJECT IDENTIFIER ::=  { atsCalibration 3 }

atsStatusDeviceStatus          OBJECT IDENTIFIER ::=  { atsStatus 1 }
atsStatusResetValues           OBJECT IDENTIFIER ::=  { atsStatus 2 }
atsStatusInput                 OBJECT IDENTIFIER ::=  { atsStatus 3 }
atsStatusOutput                OBJECT IDENTIFIER ::=  { atsStatus 4 }

dcmim2Ident                    OBJECT IDENTIFIER ::=  { dc2 1 }
dcmim2Control                  OBJECT IDENTIFIER ::=  { dc2 2 }
dcmim2Config                   OBJECT IDENTIFIER ::=  { dc2 3 }
dcmim2Status                   OBJECT IDENTIFIER ::=  { dc2 4 }

dcmim2IdentSystem              OBJECT IDENTIFIER ::=  { dcmim2Ident 1 }

dcmim2ControlSystem            OBJECT IDENTIFIER ::=  { dcmim2Control 1 }

dcmim2ConfigSystem             OBJECT IDENTIFIER ::=  { dcmim2Config 1 }
dcmim2ConfigBattery            OBJECT IDENTIFIER ::=  { dcmim2Config 2 }
dcmim2ConfigLVD                OBJECT IDENTIFIER ::=  { dcmim2Config 3 }

dcmim2StatusSystem             OBJECT IDENTIFIER ::=  { dcmim2Status 1 }
dcmim2StatusRectifier          OBJECT IDENTIFIER ::=  { dcmim2Status 2 }
dcmim2StatusBattery            OBJECT IDENTIFIER ::=  { dcmim2Status 3 }
dcmim2StatusLVD                OBJECT IDENTIFIER ::=  { dcmim2Status 4 }
dcmim2StatusAlarms             OBJECT IDENTIFIER ::=  { dcmim2Status 5 }

external                       OBJECT IDENTIFIER ::=  { environmentalMonitor 1 }
integrated                     OBJECT IDENTIFIER ::=  { environmentalMonitor 2 }
envMgtSystem                   OBJECT IDENTIFIER ::=  { environmentalMonitor 3 }
modEnvMgr                      OBJECT IDENTIFIER ::=  { environmentalMonitor 4 }
envWireless                    OBJECT IDENTIFIER ::=  { environmentalMonitor 5 }

emIdent                        OBJECT IDENTIFIER ::=  { external 1 }
emConfig                       OBJECT IDENTIFIER ::=  { external 2 }
emStatus                       OBJECT IDENTIFIER ::=  { external 3 }

iemIdent                       OBJECT IDENTIFIER ::=  { integrated 1 }
iemConfig                      OBJECT IDENTIFIER ::=  { integrated 2 }
iemStatus                      OBJECT IDENTIFIER ::=  { integrated 3 }

emsIdent                        OBJECT IDENTIFIER ::=  { envMgtSystem 1 }

emsOutputRelayControl           OBJECT IDENTIFIER ::=  { envMgtSystem 2 }
emsOutletControl                OBJECT IDENTIFIER ::=  { envMgtSystem 3 }
emsSensorControl                OBJECT IDENTIFIER ::=  { envMgtSystem 4 }
emsAlarmDeviceControl           OBJECT IDENTIFIER ::=  { envMgtSystem 5 }

emsConfig                       OBJECT IDENTIFIER ::=  { envMgtSystem 6 }
emsProbeConfig                  OBJECT IDENTIFIER ::=  { envMgtSystem 7 }
emsInputContactConfig           OBJECT IDENTIFIER ::=  { envMgtSystem 8 }
emsOutputRelayConfig            OBJECT IDENTIFIER ::=  { envMgtSystem 9 }
emsOutletConfig                 OBJECT IDENTIFIER ::=  { envMgtSystem 10 }
emsSensorConfig                 OBJECT IDENTIFIER ::=  { envMgtSystem 11 }

emsStatus                       OBJECT IDENTIFIER ::=  { envMgtSystem 12 }
emsProbeStatus                  OBJECT IDENTIFIER ::=  { envMgtSystem 13 }
emsInputContactStatus           OBJECT IDENTIFIER ::=  { envMgtSystem 14 }
emsOutputRelayStatus            OBJECT IDENTIFIER ::=  { envMgtSystem 15 }
emsOutletStatus                 OBJECT IDENTIFIER ::=  { envMgtSystem 16 }
emsAlarmDeviceStatus            OBJECT IDENTIFIER ::=  { envMgtSystem 17 }
emsSensorStatus                 OBJECT IDENTIFIER ::=  { envMgtSystem 18 }
emsInputStateSensorConfig         OBJECT IDENTIFIER ::=  { envMgtSystem 19 }
emsInputStateSensorStatus         OBJECT IDENTIFIER ::=  { envMgtSystem 20 }

memModules                      OBJECT IDENTIFIER ::=  { modEnvMgr 1 }
memSensors                      OBJECT IDENTIFIER ::=  { modEnvMgr 2 }
memInputs                       OBJECT IDENTIFIER ::=  { modEnvMgr 3 }
memOutputs                      OBJECT IDENTIFIER ::=  { modEnvMgr 4 }
memOutlets                      OBJECT IDENTIFIER ::=  { modEnvMgr 5 }
memBeacons                      OBJECT IDENTIFIER ::=  { modEnvMgr 6 }
memInputStateSensors              OBJECT IDENTIFIER ::=  { modEnvMgr 7 }

wirelessSensorStatus            OBJECT IDENTIFIER ::=  { envWireless 1 }
wirelessSensorPodStatus         OBJECT IDENTIFIER ::=  { envWireless 2 }
wirelessSensorConfig            OBJECT IDENTIFIER ::=  { envWireless 3 }
wirelessSensorPodConfig         OBJECT IDENTIFIER ::=  { envWireless 4 }

nlIdent                         OBJECT IDENTIFIER ::=  { netlock 1 }
nlStatus                        OBJECT IDENTIFIER ::=  { netlock 2 }

airFM                           OBJECT IDENTIFIER ::=  { airConditioners 1 }
airFMIdent                      OBJECT IDENTIFIER ::=  { airFM 1 }
airFMStatus                     OBJECT IDENTIFIER ::=  { airFM 2 }
airFMGroup                      OBJECT IDENTIFIER ::=  { airFM 3 }
airFMSystem                     OBJECT IDENTIFIER ::=  { airFM 4 }
airFMModule                     OBJECT IDENTIFIER ::=  { airFM 5 }
airFMAlarms                     OBJECT IDENTIFIER ::=  { airFM 6 }

airFMGroupSysRoles              OBJECT IDENTIFIER ::=  { airFMGroup 4 }
airFMGroupCfg                   OBJECT IDENTIFIER ::=  { airFMGroup 5 }
airFMGroupLoadShare             OBJECT IDENTIFIER ::=  { airFMGroup 6 }
airFMGroupFailover              OBJECT IDENTIFIER ::=  { airFMGroup 7 }

airFMGroupFailoverSys           OBJECT IDENTIFIER ::=  { airFMGroupFailover 1 }
airFMGroupFailoverMod           OBJECT IDENTIFIER ::=  { airFMGroupFailover 2 }

airFMSysStatus                  OBJECT IDENTIFIER ::=  { airFMSystem 1 }
airFMSysDemands                 OBJECT IDENTIFIER ::=  { airFMSystem 2 }
airFMSysSetup                   OBJECT IDENTIFIER ::=  { airFMSystem 3 }
airFMSysConfig                  OBJECT IDENTIFIER ::=  { airFMSystem 4 }
airFMSysCooling                 OBJECT IDENTIFIER ::=  { airFMSystem 5 }
airFMSysHumidify                OBJECT IDENTIFIER ::=  { airFMSystem 6 }
airFMSysDehumidify              OBJECT IDENTIFIER ::=  { airFMSystem 7 }
airFMSysReheat                  OBJECT IDENTIFIER ::=  { airFMSystem 8 }
airFMSysThresholds              OBJECT IDENTIFIER ::=  { airFMSystem 9 }
airFMSysInputs                  OBJECT IDENTIFIER ::=  { airFMSystem 10 }
airFMSysOutputs                 OBJECT IDENTIFIER ::=  { airFMSystem 11 }
airFMSysAlarmMap                OBJECT IDENTIFIER ::=  { airFMSystem 12 }

airFMSysAlarmMapSys             OBJECT IDENTIFIER ::=  { airFMSysAlarmMap 1 }
airFMSysAlarmMapMainMod         OBJECT IDENTIFIER ::=  { airFMSysAlarmMap 2 }
airFMSysAlarmMapExpMod1         OBJECT IDENTIFIER ::=  { airFMSysAlarmMap 3 }
airFMSysAlarmMapExpMod2         OBJECT IDENTIFIER ::=  { airFMSysAlarmMap 4 }
airFMSysAlarmMapInput           OBJECT IDENTIFIER ::=  { airFMSysAlarmMap 5 }
airFMSysAlarmMapOutput          OBJECT IDENTIFIER ::=  { airFMSysAlarmMap 6 }

airFMModIdent                   OBJECT IDENTIFIER ::=  { airFMModule 1 }
airFMModStatus                  OBJECT IDENTIFIER ::=  { airFMModule 2 }
airFMModProperties              OBJECT IDENTIFIER ::=  { airFMModule 3 }
airFMModCooling                 OBJECT IDENTIFIER ::=  { airFMModule 4 }
airFMModHumidity                OBJECT IDENTIFIER ::=  { airFMModule 5 }
airFMModBlower1                 OBJECT IDENTIFIER ::=  { airFMModule 6 }
airFMModBlower2                 OBJECT IDENTIFIER ::=  { airFMModule 7 }
airFMModRunHours                OBJECT IDENTIFIER ::=  { airFMModule 8 }
airFMModServIntervals           OBJECT IDENTIFIER ::=  { airFMModule 9 }
airFMModServIntResets           OBJECT IDENTIFIER ::=  { airFMModule 10 }


airPA                           OBJECT IDENTIFIER ::=  { airConditioners 2 }
airPAIdent                      OBJECT IDENTIFIER ::=  { airPA 1 }
airPAStatus                     OBJECT IDENTIFIER ::=  { airPA 2 }

airIR                           OBJECT IDENTIFIER ::=  { airConditioners 3 }
airIRAlarms                     OBJECT IDENTIFIER ::=  { airIR 1 }
airIRRC                         OBJECT IDENTIFIER ::=  { airIR 2 }
airIRRP                         OBJECT IDENTIFIER ::=  { airIR 3 }
airIRSC                         OBJECT IDENTIFIER ::=  { airIR 4 }

airIRRCGroup                    OBJECT IDENTIFIER ::=  { airIRRC 1 }
airIRRCUnit                     OBJECT IDENTIFIER ::=  { airIRRC 2 }

airIRRCGroupStatus              OBJECT IDENTIFIER ::=  { airIRRCGroup 1 }
airIRRCGroupSetpoints           OBJECT IDENTIFIER ::=  { airIRRCGroup 2 }
airIRRCGroupConfig              OBJECT IDENTIFIER ::=  { airIRRCGroup 3 }

airIRRCUnitIdent                OBJECT IDENTIFIER ::=  { airIRRCUnit 1 }
airIRRCUnitStatus               OBJECT IDENTIFIER ::=  { airIRRCUnit 2 }
airIRRCUnitRunHours             OBJECT IDENTIFIER ::=  { airIRRCUnit 3 }
airIRRCUnitServiceIntervals     OBJECT IDENTIFIER ::=  { airIRRCUnit 4 }
airIRRCUnitThresholds           OBJECT IDENTIFIER ::=  { airIRRCUnit 5 }
airIRRCUnitConfig               OBJECT IDENTIFIER ::=  { airIRRCUnit 6 }

-- Series 100 DX Air Conditioners
airIRRP100                      OBJECT IDENTIFIER ::=  { airIRRP 1 }
-- Series 500 CW Air Conditioners
airIRRP500                      OBJECT IDENTIFIER ::=  { airIRRP 2 }

airIRRP100Group                 OBJECT IDENTIFIER ::=  { airIRRP100 1 }
airIRRP100Unit                  OBJECT IDENTIFIER ::=  { airIRRP100 2 }

airIRRP100GroupStatus           OBJECT IDENTIFIER ::=  { airIRRP100Group 1 }
airIRRP100GroupSetpoints        OBJECT IDENTIFIER ::=  { airIRRP100Group 2 }
airIRRP100GroupConfig           OBJECT IDENTIFIER ::=  { airIRRP100Group 3 }

airIRRP100UnitIdent             OBJECT IDENTIFIER ::=  { airIRRP100Unit 1 }
airIRRP100UnitStatus            OBJECT IDENTIFIER ::=  { airIRRP100Unit 2 }
airIRRP100UnitRunHours          OBJECT IDENTIFIER ::=  { airIRRP100Unit 3 }
airIRRP100UnitServiceIntervals  OBJECT IDENTIFIER ::=  { airIRRP100Unit 4 }
airIRRP100UnitThresholds        OBJECT IDENTIFIER ::=  { airIRRP100Unit 5 }
airIRRP100UnitConfig            OBJECT IDENTIFIER ::=  { airIRRP100Unit 6 }

airIRRP500Group                 OBJECT IDENTIFIER ::=  { airIRRP500 1 }
airIRRP500Unit                  OBJECT IDENTIFIER ::=  { airIRRP500 2 }

airIRRP500GroupStatus           OBJECT IDENTIFIER ::=  { airIRRP500Group 1 }
airIRRP500GroupSetpoints        OBJECT IDENTIFIER ::=  { airIRRP500Group 2 }
airIRRP500GroupConfig           OBJECT IDENTIFIER ::=  { airIRRP500Group 3 }

airIRRP500UnitIdent             OBJECT IDENTIFIER ::=  { airIRRP500Unit 1 }
airIRRP500UnitStatus            OBJECT IDENTIFIER ::=  { airIRRP500Unit 2 }
airIRRP500UnitRunHours          OBJECT IDENTIFIER ::=  { airIRRP500Unit 3 }
airIRRP500UnitServiceIntervals  OBJECT IDENTIFIER ::=  { airIRRP500Unit 4 }
airIRRP500UnitThresholds        OBJECT IDENTIFIER ::=  { airIRRP500Unit 5 }
airIRRP500UnitConfig            OBJECT IDENTIFIER ::=  { airIRRP500Unit 6 }


airIRSCUnit                     OBJECT IDENTIFIER ::=  { airIRSC 1 }

airIRSCUnitIdent                OBJECT IDENTIFIER ::=  { airIRSCUnit 1 }
airIRSCUnitStatus               OBJECT IDENTIFIER ::=  { airIRSCUnit 2 }
airIRSCUnitRunHours             OBJECT IDENTIFIER ::=  { airIRSCUnit 3 }
airIRSCUnitServiceIntervals     OBJECT IDENTIFIER ::=  { airIRSCUnit 4 }
airIRSCUnitThresholds           OBJECT IDENTIFIER ::=  { airIRSCUnit 5 }
airIRSCUnitSetpoints            OBJECT IDENTIFIER ::=  { airIRSCUnit 6 }
airIRSCUnitConfig               OBJECT IDENTIFIER ::=  { airIRSCUnit 7 }

airIRSCGroup                    OBJECT IDENTIFIER ::=  { airIRSC 2 }

airIRSCGroupStatus              OBJECT IDENTIFIER ::=  { airIRSCGroup 1 }
airIRSCGroupSetpoints           OBJECT IDENTIFIER ::=  { airIRSCGroup 2 }
airIRSCGroupConfig              OBJECT IDENTIFIER ::=  { airIRSCGroup 3 }


airIRGen2                       OBJECT IDENTIFIER ::=  { airConditioners 4 }

airIRG2Ident                    OBJECT IDENTIFIER ::=  { airIRGen2 1 }
airIRG2Group                    OBJECT IDENTIFIER ::=  { airIRGen2 2 }
airIRG2Alarms                   OBJECT IDENTIFIER ::=  { airIRGen2 3 }
airIRG2RC                       OBJECT IDENTIFIER ::=  { airIRGen2 4 }
airIRG2RD                       OBJECT IDENTIFIER ::=  { airIRGen2 5 }
airIRG2SC                       OBJECT IDENTIFIER ::=  { airIRGen2 6 }
airIRG2RA                       OBJECT IDENTIFIER ::=  { airIRGen2 7 }

-- airIR Gen2 Group data
airIRG2GroupStatus              OBJECT IDENTIFIER ::=  { airIRG2Group 1 }
airIRG2GroupSetpoints           OBJECT IDENTIFIER ::=  { airIRG2Group 2 }
airIRG2GroupConfig              OBJECT IDENTIFIER ::=  { airIRG2Group 3 }

-- airIR Gen2 RD Unit data
airIRG2RDType1                  OBJECT IDENTIFIER ::=  { airIRG2RD 1 }
airIRG2RDType2                  OBJECT IDENTIFIER ::=  { airIRG2RD 2 }
airIRG2RDT2Status               OBJECT IDENTIFIER ::=  { airIRG2RDType2 1 }
airIRG2RDT2RunHours             OBJECT IDENTIFIER ::=  { airIRG2RDType2 2 }
airIRG2RDT2ServiceIntervals     OBJECT IDENTIFIER ::=  { airIRG2RDType2 3 }
airIRG2RDT2Thresholds           OBJECT IDENTIFIER ::=  { airIRG2RDType2 4 }
airIRG2RDT2Setpoints            OBJECT IDENTIFIER ::=  { airIRG2RDType2 5 }
airIRG2RDT2Config               OBJECT IDENTIFIER ::=  { airIRG2RDType2 6 }

airInRoom                       OBJECT IDENTIFIER ::=  { airConditioners   5 }

airIRmIdent                     OBJECT IDENTIFIER ::=  { airInRoom         1 }
airIRmAlarms                    OBJECT IDENTIFIER ::=  { airInRoom         2 }
airIRmPerimeter                 OBJECT IDENTIFIER ::=  { airInRoom         3 }

airIRmPmCommon1                  OBJECT IDENTIFIER ::=  { airIRmPerimeter  2 }
airIRmPmCommon2                  OBJECT IDENTIFIER ::=  { airIRmPerimeter  3 }
airIRmPmCommon3                  OBJECT IDENTIFIER ::=  { airIRmPerimeter  4 }
airIRmPmCommon4                  OBJECT IDENTIFIER ::=  { airIRmPerimeter  5 }
airIRmPmCommon5                  OBJECT IDENTIFIER ::=  { airIRmPerimeter  6 }
airIRmPmCompressor1              OBJECT IDENTIFIER ::=  { airIRmPerimeter  7 }
airIRmPmCompressor2              OBJECT IDENTIFIER ::=  { airIRmPerimeter  8 }
airIRmPmSuctionValve1            OBJECT IDENTIFIER ::=  { airIRmPerimeter  9 }
airIRmPmSuctionValve2            OBJECT IDENTIFIER ::=  { airIRmPerimeter 10 }
airIRmPmEheating1                OBJECT IDENTIFIER ::=  { airIRmPerimeter 11 }
airIRmPmEheating2                OBJECT IDENTIFIER ::=  { airIRmPerimeter 12 }
airIRmPmEheating3                OBJECT IDENTIFIER ::=  { airIRmPerimeter 13 }
airIRmPmEheating4                OBJECT IDENTIFIER ::=  { airIRmPerimeter 14 }
airIRmPmGECWvalve                OBJECT IDENTIFIER ::=  { airIRmPerimeter 15 }
airIRmPmGvalve                   OBJECT IDENTIFIER ::=  { airIRmPerimeter 16 }
airIRmPmDrycooler1               OBJECT IDENTIFIER ::=  { airIRmPerimeter 17 }
airIRmPmDrycooler2               OBJECT IDENTIFIER ::=  { airIRmPerimeter 18 }
airIRmPmDrycooler3               OBJECT IDENTIFIER ::=  { airIRmPerimeter 19 }
airIRmPmDrycooler4               OBJECT IDENTIFIER ::=  { airIRmPerimeter 20 }
airIRmPmPump1                    OBJECT IDENTIFIER ::=  { airIRmPerimeter 21 }
airIRmPmPump2                    OBJECT IDENTIFIER ::=  { airIRmPerimeter 22 }
airIRmPmPump3                    OBJECT IDENTIFIER ::=  { airIRmPerimeter 23 }
airIRmPmPump4                    OBJECT IDENTIFIER ::=  { airIRmPerimeter 24 }
airIRmPmHotgasHeating            OBJECT IDENTIFIER ::=  { airIRmPerimeter 25 }
airIRmPmPWWHeating               OBJECT IDENTIFIER ::=  { airIRmPerimeter 26 }
airIRmPmHumidifier1              OBJECT IDENTIFIER ::=  { airIRmPerimeter 27 }
airIRmPmHumidifier2              OBJECT IDENTIFIER ::=  { airIRmPerimeter 28 }
-- Skipping 29 and 30.
airIRmPmDehumidification         OBJECT IDENTIFIER ::=  { airIRmPerimeter 31 }
airIRmPmFan1                     OBJECT IDENTIFIER ::=  { airIRmPerimeter 32 }
airIRmPmFan2                     OBJECT IDENTIFIER ::=  { airIRmPerimeter 33 }
airIRmPmFan3                     OBJECT IDENTIFIER ::=  { airIRmPerimeter 34 }
airIRmPmLouver1                  OBJECT IDENTIFIER ::=  { airIRmPerimeter 35 }
airIRmPmLouver2                  OBJECT IDENTIFIER ::=  { airIRmPerimeter 36 }
airIRmPmLouver3                  OBJECT IDENTIFIER ::=  { airIRmPerimeter 37 }
airIRmPmAuxAlarm1                OBJECT IDENTIFIER ::=  { airIRmPerimeter 38 }
airIRmPmAuxAlarm2                OBJECT IDENTIFIER ::=  { airIRmPerimeter 39 }
airIRmPmAuxAlarm3                OBJECT IDENTIFIER ::=  { airIRmPerimeter 40 }
airIRmPmAuxAlarm4                OBJECT IDENTIFIER ::=  { airIRmPerimeter 41 }
airIRmPmAuxAlarm5                OBJECT IDENTIFIER ::=  { airIRmPerimeter 42 }
airIRmPmAlarmBits                OBJECT IDENTIFIER ::=  { airIRmPerimeter 43 }
airIRmPmMyZone                   OBJECT IDENTIFIER ::=  { airIRmPerimeter 44 }
airIRmPmGlobalZoneData           OBJECT IDENTIFIER ::=  { airIRmPerimeter 45 }

airIRGen3                        OBJECT IDENTIFIER ::=  { airConditioners 6 }

airIRG3Ident                     OBJECT IDENTIFIER ::=  { airIRGen3 1 }
airIRG3Group                     OBJECT IDENTIFIER ::=  { airIRGen3 2 }
airIRG3Alarms                    OBJECT IDENTIFIER ::=  { airIRGen3 3 }
airIRG3RDU                         OBJECT IDENTIFIER ::=  { airIRGen3 4 }
airIRG3CM                           OBJECT IDENTIFIER ::=  { airIRGen3 5 }


rARUIdent                       OBJECT IDENTIFIER ::=  { rARU 1 }
rARUConfig                      OBJECT IDENTIFIER ::=  { rARU 2 }
rARUStatus                      OBJECT IDENTIFIER ::=  { rARU 3 }
rARUFanStatus                   OBJECT IDENTIFIER ::=  { rARU 4 }
rARUPower                       OBJECT IDENTIFIER ::=  { rARU 5 }
rARUSensors                     OBJECT IDENTIFIER ::=  { rARU 6 }


accessPX                        OBJECT IDENTIFIER ::=  { accessControl 1 }

accessPXIdent                   OBJECT IDENTIFIER ::=  { accessPX 1 }
accessPXConfig                  OBJECT IDENTIFIER ::=  { accessPX 2 }
accessPXConfigFront             OBJECT IDENTIFIER ::=  { accessPX 3 }
accessPXStatusFront             OBJECT IDENTIFIER ::=  { accessPX 4 }
accessPXConfigRear              OBJECT IDENTIFIER ::=  { accessPX 5 }
accessPXStatusRear              OBJECT IDENTIFIER ::=  { accessPX 6 }
accessPXConfigBeacon            OBJECT IDENTIFIER ::=  { accessPX 7 }
accessPXStatusBeacon            OBJECT IDENTIFIER ::=  { accessPX 8 }

apcLocalDisplayIdent            OBJECT IDENTIFIER ::=  { apcLocalDisplay 1 }
apcLocalDisplayConfig           OBJECT IDENTIFIER ::=  { apcLocalDisplay 2 }

accPX                           OBJECT IDENTIFIER ::=  { accControl 1 }

isxModularPduIdent              OBJECT IDENTIFIER ::=  { isxModularPdu 1 }
isxModularPduDevice             OBJECT IDENTIFIER ::=  { isxModularPdu 2 }
isxModularPduStatus             OBJECT IDENTIFIER ::=  { isxModularPdu 3 }

symmetraPx48kVA                 OBJECT IDENTIFIER ::=  { symmetraPX 1 }
symmetraPx160kVA                OBJECT IDENTIFIER ::=  { symmetraPX 2 }
symmetraPx250kVA                OBJECT IDENTIFIER ::=  { symmetraPX 3 }
symmetraPx500kVA                OBJECT IDENTIFIER ::=  { symmetraPX 4 }
symmetraPx100kVA                OBJECT IDENTIFIER ::=  { symmetraPX 5 }
symmetraPxDisplay               OBJECT IDENTIFIER ::=  { symmetraPX 6 }

isx24ModuleHalfRackPdu          OBJECT IDENTIFIER ::=  { isxModDistribution  1 }
isx6ModuleRackPdu               OBJECT IDENTIFIER ::=  { isxModDistribution  2 }

isxModularDistInfo              OBJECT IDENTIFIER ::=  { isxModularDistribution 1 }
isxModularDistModules           OBJECT IDENTIFIER ::=  { isxModularDistribution 2 }
isxModularDistSubFeeds          OBJECT IDENTIFIER ::=  { isxModularDistribution 3 }
isxModularDistTotals            OBJECT IDENTIFIER ::=  { isxModularDistribution 4 }

isxModularDistSysVoltage        OBJECT IDENTIFIER ::=  { isxModularDistTotals 1 }
isxModularDistSysCurrent        OBJECT IDENTIFIER ::=  { isxModularDistTotals 2 }
isxModularDistSysPower          OBJECT IDENTIFIER ::=  { isxModularDistTotals 3 }

isxcBasic                       OBJECT IDENTIFIER ::=  { isxServers 1 }
isxcStandard                    OBJECT IDENTIFIER ::=  { isxServers 2 }
isxcEnterprise                  OBJECT IDENTIFIER ::=  { isxServers 3 }
isxcVirtual                     OBJECT IDENTIFIER ::=  { isxServers 4 }

uioSensor                      OBJECT IDENTIFIER ::=  { universalInputOutput 1 }
uioInputContact                OBJECT IDENTIFIER ::=  { universalInputOutput 2 }
uioOutputRelay                 OBJECT IDENTIFIER ::=  { universalInputOutput 3 }


-- object types

-- the products group
-- the experimental group



-- the apcmgmt group
-- the mconfig group

mconfigNumTrapReceivers OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of managers to send traps to."
   ::= { mconfig 1 }

mconfigTrapReceiverTable OBJECT-TYPE
   SYNTAX SEQUENCE OF MconfigTrapReceiverEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "A list of managers to send traps to.  The number of
       entries is given by the value of mconfigNumTrapReceivers."
   ::= { mconfig 2 }

mconfigTrapReceiverEntry OBJECT-TYPE
   SYNTAX MconfigTrapReceiverEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The managers to send traps to."
   INDEX  { trapIndex}
   ::= { mconfigTrapReceiverTable 1 }

MconfigTrapReceiverEntry ::=
   SEQUENCE {
      trapIndex
         INTEGER,
      receiverAddr
         IpAddress,
      communityString
          DisplayString,
      severity
         INTEGER,
      acceptThisReceiver
         INTEGER,
      receiveTrapType
         INTEGER
   }

trapIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to a trap receiver entry."
   ::= { mconfigTrapReceiverEntry 1 }

receiverAddr OBJECT-TYPE
   SYNTAX IpAddress
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The IP address of the manager to send a trap to."
   ::= { mconfigTrapReceiverEntry 2 }

communityString OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The community name to use in the trap when
       sent to the manager."
   ::= { mconfigTrapReceiverEntry 3 }

severity OBJECT-TYPE
   SYNTAX INTEGER {
      information(1),
      warning(2),
      severe(3)
   }
   ACCESS read-only
   STATUS obsolete
   DESCRIPTION
      "The severity threshold of traps to send to the manager.
       traps are labeled in severity as informational(1), warning(2),
       severe(3).  Only traps of equal or greater severity than
       this value are sent to the manager."
   ::= { mconfigTrapReceiverEntry 4 }

acceptThisReceiver OBJECT-TYPE
   SYNTAX INTEGER   {
      yes (1),
      no  (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The value of yes(1) indicates that trap generation for this manager is enabled.
       The value of no(2) indicates that trap generation for this manager is disabled"
   ::= { mconfigTrapReceiverEntry 5 }


receiveTrapType OBJECT-TYPE
   SYNTAX INTEGER   {
      powernet (1),
      ietf     (2),
      both     (3)
   }
   ACCESS read-only
   STATUS obsolete
   DESCRIPTION
      "Type of trap."
   ::= { mconfigTrapReceiverEntry 6 }

mconfigBOOTPEnabled OBJECT-TYPE
   SYNTAX INTEGER {
      yes (1),
      no  (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The value of yes(1) indicates the PowerNet Adapter is configured to
       obtain its IP configuration parameters from a BOOTP server.

       The value of no(2) indicates adapter will assume IP configuration parameters
       values saved in adapter's eeprom, which was originally configured at local
       console."
   ::= { mconfig 3 }

mconfigTFTPServerIP OBJECT-TYPE
   SYNTAX IpAddress
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The IP address of TFTP server. If mconfigBOOTPEnabled is yes(1), then this IP address
       is provided by BOOTP server and not allowed to be modified; otherwise, this IP address
       can be modified.

       Before using TFTP to load new code image, the image file should be placed in proper
       directory of the specified TFTP server. This OID is only supported by APC Network
       Management Cards."
   ::= { mconfig 4 }

newCodeAuthentViaTFTP OBJECT-TYPE
   SYNTAX INTEGER {
      unknown                (1),
      validNewAgentCodeImage (2),
      sameAgentCodeImage     (3),
      invalidAgentCodeImage  (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Once mcontrolRestartAgent is set to loadAndExecuteNewAgent (3), PowerNet adapter will
       start to load the remote image file, for authentication only, instead of saving the code
       into flash memory. Only if a validNewAgentCodeImage (1) is found will the agent reboot
       the PowerNet adapter and invoke the loader to load and save new code into the flash memory.
       Otherwise, the current agent code will continue to run.

       This OID shows the result of the above authentication process.
                validNewAgentCodeImage (1) means the code image on TFTP server
                is a valid APC agent code and is different version from the current agent.
                Once agent identifies this, loader will start to update flash memory with
                the new agent code.

                sameAgentCodeImage  (2)  means the code image on TFTP server is exactly the
                same as the currently running agent. Currently running agent will not invoke
                loader to load the same again.

                invalidAgentCodeImage  (3) means the code image on TFTP server is NOT a valid
                APC agent code. Thus, current agent will not load it into the flash memory.

       The value of this OID will be associated with TRAP codeImageAuthentDone.
       This OID is only supported by APC Network Management Cards."

   ::= { mconfig 5 }

mconfigClockDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The current date in the mm/dd/yyyy format. Example: 01/01/2000."
   ::= { mconfigClock 1 }

mconfigClockTime OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The current time in the hh:mm:ss am/pm format. Example: 12:00:00 am."
   ::= { mconfigClock 2 }

mcontrolRestartAgent OBJECT-TYPE
   SYNTAX INTEGER   {
      restartCurrentAgent    (1),
      continueCurrentAgent   (2),
      loadAndExecuteNewAgent (3),
      restartWithoutAgent    (4),
      resetNetworkAndRestart (5),
      resetNetworkLeaveModeAndRestart (6)
  }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this OID to restartCurrentAgent (1) will restart the same SNMP
       agent code currently saved in flash memory. Setting this OID to
       loadAndExecuteNewAgent (3) will enable adapter to load a new agent code
       into the flash memory and start to execute this new agent code.
       Bootp/tftp is the default protocol. loadAndExecuteNewAgent is only
       supported by APC Network Management Cards. Setting
       this OID to restartWithoutAgent (4) will restart the system and not
       start the agent. The subsequent time the system restarts the agent will
       also automatically restart. Setting this OID to
       resetNetworkAndRestart (5) will set the Boot Mode, IP Address, Subnet
       Mask, and Default Gateway to defaults, expire any existing DHCP lease
       and then restart the system. Setting this OID to
       resetNetworkLeaveModeAndRestart (6) will leave the Boot Mode at the
       current setting, set the IP Address, Subnet Mask, and Default Gateway to
       defaults, expire any existing DHCP lease and then restart the system."

   ::= { mcontrol 1 }

-- The mtrapargs group
-- These OIDs allows APC traps to be sent with additional arguments
-- which may not be defined in the APC MIB.

mtrapargsInteger OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with an integer argument
       that my not be defined in the APC MIB.

       A get of this OID will return 0."
   ::= { mtrapargs 1 }

mtrapargsIpAddress OBJECT-TYPE
   SYNTAX IpAddress
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with an IP address argument
       that my not be defined in the APC MIB.

       A get of this OID will return 0.0.0.0."
   ::= { mtrapargs 2 }

mtrapargsString OBJECT-TYPE
   SYNTAX SnmpAdminString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with an octet string argument
       that my not be defined in the APC MIB.

       A get of this OID will return a NULL string."
   ::= { mtrapargs 3 }

mtrapargsGauge OBJECT-TYPE
   SYNTAX  Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with a Gauge argument
       that my not be defined in the APC MIB.

       A get of this OID will return 0."
   ::= { mtrapargs 4 }

mtrapargsTimeTicks OBJECT-TYPE
   SYNTAX TimeTicks
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with a TimeTicks argument
       that my not be defined in the APC MIB.

       A get of this OID will return 0."
   ::= { mtrapargs 5 }

mtrapargsInteger02 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with an integer argument
       that my not be defined in the APC MIB.

       A get of this OID will return 0."
   ::= { mtrapargs 6 }

mtrapargsInteger03 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with an integer argument
       that my not be defined in the APC MIB.

       A get of this OID will return 0."
   ::= { mtrapargs 7 }

mtrapargsIpAddress02 OBJECT-TYPE
   SYNTAX IpAddress
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with an IP address argument
       that my not be defined in the APC MIB.

       A get of this OID will return 0.0.0.0."
   ::= { mtrapargs 8 }

mtrapargsIpAddress03 OBJECT-TYPE
   SYNTAX IpAddress
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with an IP address argument
       that my not be defined in the APC MIB.

       A get of this OID will return 0.0.0.0."
   ::= { mtrapargs 9 }

mtrapargsString02 OBJECT-TYPE
   SYNTAX SnmpAdminString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with an octet string argument
       that my not be defined in the APC MIB.

       A get of this OID will return a NULL string."
   ::= { mtrapargs 10 }

mtrapargsString03 OBJECT-TYPE
   SYNTAX SnmpAdminString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with an octet string argument
       that my not be defined in the APC MIB.

       A get of this OID will return a NULL string."
   ::= { mtrapargs 11 }

mtrapargsGauge02 OBJECT-TYPE
   SYNTAX  Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with a Gauge argument
       that my not be defined in the APC MIB.

       A get of this OID will return 0."
   ::= { mtrapargs 12 }

mtrapargsGauge03 OBJECT-TYPE
   SYNTAX  Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with a Gauge argument
       that my not be defined in the APC MIB.

       A get of this OID will return 0."
   ::= { mtrapargs 13 }

mtrapargsTimeTicks02 OBJECT-TYPE
   SYNTAX TimeTicks
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with a TimeTicks argument
       that my not be defined in the APC MIB.

       A get of this OID will return 0."
   ::= { mtrapargs 14 }

mtrapargsTimeTicks03 OBJECT-TYPE
   SYNTAX TimeTicks
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with a TimeTicks argument
       that my not be defined in the APC MIB.

       A get of this OID will return 0."
   ::= { mtrapargs 15 }

mtrapargsString04 OBJECT-TYPE
   SYNTAX  DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with an octet string argument
       that my not be defined in the APC MIB.

       A get of this OID will return a NULL string."
   ::= { mtrapargs 16 }

mtrapargsString05 OBJECT-TYPE
   SYNTAX  DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with an octet string argument
       that my not be defined in the APC MIB.

       A get of this OID will return a NULL string."
   ::= { mtrapargs 17 }

mtrapargsInteger04 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with an integer argument
       that my not be defined in the APC MIB.

       A get of this OID will return 0."
   ::= { mtrapargs 18 }

mtrapargsInteger05 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with an integer argument
       that my not be defined in the APC MIB.

       A get of this OID will return 0."
   ::= { mtrapargs 19 }

mtrapargsString06 OBJECT-TYPE
   SYNTAX  DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with an octet string argument
       that my not be defined in the APC MIB.

       A get of this OID will return a NULL string."
   ::= { mtrapargs 20 }

mtrapargsString07 OBJECT-TYPE
   SYNTAX  DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with an octet string argument
       that my not be defined in the APC MIB.

       A get of this OID will return a NULL string."
   ::= { mtrapargs 21 }

mtrapargsString08 OBJECT-TYPE
   SYNTAX  DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with an octet string argument
       that my not be defined in the APC MIB.

       A get of this OID will return a NULL string."
   ::= { mtrapargs 22 }

mtrapargsOctetString OBJECT-TYPE
   SYNTAX OCTET STRING
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with an octet string argument
       that my not be defined in the APC MIB.

       A get of this OID will return a NULL string."
   ::= { mtrapargs 23 }

mtrapargsOctetString02 OBJECT-TYPE
   SYNTAX OCTET STRING
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with an octet string argument
       that my not be defined in the APC MIB.

       A get of this OID will return a NULL string."
   ::= { mtrapargs 24 }

mtrapargsOctetString03 OBJECT-TYPE
   SYNTAX OCTET STRING
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with an octet string argument
       that my not be defined in the APC MIB.

       A get of this OID will return a NULL string."
   ::= { mtrapargs 25 }

mtrapargsOctetString04 OBJECT-TYPE
   SYNTAX OCTET STRING
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with an octet string argument
       that my not be defined in the APC MIB.

       A get of this OID will return a NULL string."
   ::= { mtrapargs 26 }

mtrapargsOctetString05 OBJECT-TYPE
   SYNTAX OCTET STRING
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with an octet string argument
       that my not be defined in the APC MIB.

       A get of this OID will return a NULL string."
   ::= { mtrapargs 27 }

mtrapargsOctetString06 OBJECT-TYPE
   SYNTAX OCTET STRING
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with an octet string argument
       that my not be defined in the APC MIB.

       A get of this OID will return a NULL string."
   ::= { mtrapargs 28 }

mtrapargsOctetString07 OBJECT-TYPE
   SYNTAX OCTET STRING
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with an octet string argument
       that my not be defined in the APC MIB.

       A get of this OID will return a NULL string."
   ::= { mtrapargs 29 }

mtrapargsOctetString08 OBJECT-TYPE
   SYNTAX OCTET STRING
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with an octet string argument
       that my not be defined in the APC MIB.

       A get of this OID will return a NULL string."
   ::= { mtrapargs 30 }

-- the mfiletransfer group
-- the mfiletransferStatus group
mfiletransferStatusLastTransferResult OBJECT-TYPE
   SYNTAX INTEGER {
      lastFileTransferResultSuccessful                 (1),
      lastFileTransferResultNotAvailable               (2),
      lastFileTransferResultFailureUnknown             (3),
      lastFileTransferResultFailureServerInaccessible  (4),
      lastFileTransferResultFailureServerAccessDenied  (5),
      lastFileTransferResultFailureFileNotFound        (6),
      lastFileTransferResultFailureFileTypeUnknown     (7),
      lastFileTransferResultFailureFileCorrupted       (8)
   }
   ACCESS read-only
   STATUS deprecated
   DESCRIPTION
      "This OID has been deprecated.

      Once mfiletransferControlInitiateFileTransfer is set to a value other than doNotInitiateFileTransfer
      a file transfer of mfiletransferConfigSettingsFilename will be attempted from either a TFTP or FTP
      server.

      This OID shows the last attempted file transfer result.
        lastFileTransferResultSuccessful (1) means the file transfer was successful.
        lastFileTransferResultNotAvailable (2) means that there have been no previous file transfers.
        lastFileTransferResultFailureUnknown (3) means that the last file transfer failed for an unknown reason.
        lastFileTransferResultFailureServerInaccessible (4) means that the TFTP or FTP server could not be found on the network.
        lastFileTransferResultFailureServerAccessDenied (5) means that the TFTP or FTP server denied access.
        lastFileTransferResultFailureFileNotFound (6) means that the file could not be located.
        lastFileTransferResultFailureFileTypeUnknown (7) means the file was examined, but the contents were unknown.
        lastFileTransferResultFailureFileCorrupt (8) means the transferred file was corrupt."

   ::= { mfiletransferStatus 1 }

-- the mfiletransferConfig group
-- the mfiletransferConfigSettings group

mfiletransferConfigSettingsFilename  OBJECT-TYPE
   SYNTAX  DisplayString
   ACCESS  read-write
   STATUS deprecated
   DESCRIPTION
      "This OID has been deprecated.

      The path and name of the file to transfer using the mfiletransferControlInitiateFileTransfer OID.
      If the file to transfer exists in the default server directory then the path may be omitted."

   ::= { mfiletransferConfigSettings 1 }

-- the mfiletransferConfigTFTP group

mfiletransferConfigTFTPServerAddress     OBJECT-TYPE
   SYNTAX  DisplayString
   ACCESS  read-write
   STATUS deprecated
   DESCRIPTION
      "This OID has been deprecated.

      The IP Address in dotted decimal notation of the TFTP server involved in the file transfer."

   ::= { mfiletransferConfigTFTP 1 }

-- the mfiletransferConfigFTP group

mfiletransferConfigFTPServerAddress  OBJECT-TYPE
   SYNTAX  DisplayString
   ACCESS  read-write
   STATUS deprecated
   DESCRIPTION
      "This OID has been deprecated.

      The IP Address in dotted decimal notation of the FTP server involved in the file transfer."

   ::= { mfiletransferConfigFTP 1 }

mfiletransferConfigFTPServerUser     OBJECT-TYPE
   SYNTAX  DisplayString
   ACCESS  read-write
   STATUS deprecated
   DESCRIPTION
      "This OID has been deprecated.

      The user identification for logging into the FTP server specified with mfiletransferConfigFTPServerAddress."

   ::= { mfiletransferConfigFTP 2 }

mfiletransferConfigFTPServerPassword     OBJECT-TYPE
   SYNTAX  DisplayString
   ACCESS  read-write
   STATUS deprecated
   DESCRIPTION
      "This OID has been deprecated.

      The password for logging into the FTP server specified with mfiletransferConfigFTPServerAddress."

   ::= { mfiletransferConfigFTP 3 }

-- the mfiletransferControl group

mfiletransferControlInitiateFileTransfer OBJECT-TYPE
   SYNTAX INTEGER   {
      doNotInitiateFileTransfer             (1),
      initiateFileTransferDownloadViaTFTP   (2),
      initiateFileTransferDownloadViaFTP    (3)
   }
   ACCESS read-write
   STATUS deprecated
   DESCRIPTION
      "This OID has been deprecated.

      Setting this OID to doNotInitiateFileTransfer (1) will do nothing.

      Setting this OID to initiateFileTransferDownloadViaTFTP (2) will attempt to transfer the file named in
      mfiletransferConfigSettingsFilename from the TFTP Server identified in mfiletransferConfigTFTPAddress.

      Setting this OID to initiateFileTransferDownloadViaFTP (3) will attempt to transfer the file named in
      mfiletransferConfigSettingsFilename from the FTP Server identified in mfiletransferConfigFTPAddress
      using mfiletransferConfigFTPUser and mfiletransferConfigFTPPassword for the FTP Server login process."

   ::= { mfiletransferControl 1 }
-- the battManIdent group

battManIdentProductName OBJECT-TYPE
   SYNTAX  DisplayString
   ACCESS  read-write
   STATUS  mandatory
   DESCRIPTION
      "The name of the battery manager."
   ::= { battManIdent 1 }

battManIdentHardwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The battery manager network interface hardware revision.
       This value is set at the factory."
   ::= { battManIdent 2 }

battManIdentFirmwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The battery manager network interface firmware revision.
       This value is set at the factory and can change with firmware update."
   ::= {  battManIdent 3 }

battManIdentDateOfManufacture OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The date the battery manager was manufactured in mm/dd/yyyy format.
       This value is set at the factory."
   ::= { battManIdent 4 }

battManIdentModelNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The battery manager model number character string.
       This value is set at the factory."
   ::= { battManIdent 5 }

battManIdentSerialNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The battery manager serial number character string.
       This value is set at the factory."
   ::= { battManIdent 6 }

-- the battManCalib group
-- system calibration

battManOhmicValueCorrectionFactor OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
       "The system ohmic value correction factor in percent."
   ::= { battManSystemCalib 1 }

-- unit calibration

battManUnitCalibTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the battManUnitCalibTable."
   ::= { battManUnitCalib 1 }

battManUnitCalibTable OBJECT-TYPE
   SYNTAX SEQUENCE OF BattManUnitCalibEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting calibration information from each unit in the system."
   ::= { battManUnitCalib 2 }

battManUnitCalibEntry OBJECT-TYPE
   SYNTAX BattManUnitCalibEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "The unit to get data from."
   INDEX { battManUnitCalibIndex }
   ::= { battManUnitCalibTable 1 }

BattManUnitCalibEntry ::=
   SEQUENCE {
       battManUnitCalibIndex           INTEGER,
       battManUnitSerialNumber         DisplayString,
       battManBatteryVoltageZeroCalib  INTEGER,
       battManBatteryVoltageSpanCalib  INTEGER
   }

battManUnitCalibIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "Index of unit calibration entries in the table."
   ::= { battManUnitCalibEntry 1 }

battManUnitSerialNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The serial number of the unit."
   ::= { battManUnitCalibEntry 2 }

battManBatteryVoltageZeroCalib OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
       "The unit battery voltage zero calibration in millivolts."
   ::= { battManUnitCalibEntry 3 }

battManBatteryVoltageSpanCalib OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
       "The unit battery voltage span calibration in hundredths of percent."
   ::= { battManUnitCalibEntry 4 }

-- string calibration table

battManStringCalibTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the battManStringCalibTable."
   ::= { battManStringCalib 1 }

battManStringCalibTable OBJECT-TYPE
   SYNTAX SEQUENCE OF BattManStringCalibEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting calibration information from each string in the system."
   ::= { battManStringCalib 2 }

battManStringCalibEntry OBJECT-TYPE
   SYNTAX BattManStringCalibEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "The string to get data from."
   INDEX { battManStringCalibIndex }
   ::= { battManStringCalibTable 1 }

BattManStringCalibEntry ::=
   SEQUENCE {
       battManStringCalibIndex             INTEGER,
       battManDCCurrentZeroCalib           INTEGER,
       battManACCurrentZeroCalib           INTEGER,
       battManProbeRange                   INTEGER
   }

battManStringCalibIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "Index of string calibration entries in the table."
   ::= { battManStringCalibEntry 1 }

battManDCCurrentZeroCalib OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
       "The string DC current zero calibration in tenths of amps."
   ::= { battManStringCalibEntry 2 }

battManACCurrentZeroCalib OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
       "The string AC current zero calibration in tenths of amps."
   ::= { battManStringCalibEntry 3 }

battManProbeRange OBJECT-TYPE
   SYNTAX INTEGER {
       amps1000    (1),
       amps500     (2),
       amps100     (3),
       amps200     (4),
       amps2000    (5)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
       "The string probe range in amps."
   ::= { battManStringCalibEntry 4 }

--string 1 battery calibration table

battManString1BatteryCalibTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the battManString1BatteryCalibTable."
   ::= { battManBatteryCalib 1 }

battManString1BatteryCalibTable OBJECT-TYPE
   SYNTAX SEQUENCE OF BattManString1BatteryCalibEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting calibration information from each battery in String 1."
   ::= { battManBatteryCalib 2 }

battManString1BatteryCalibEntry OBJECT-TYPE
   SYNTAX BattManString1BatteryCalibEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "The string to get data from."
   INDEX { battManString1BatteryCalibIndex }
   ::= { battManString1BatteryCalibTable 1 }

BattManString1BatteryCalibEntry ::=
   SEQUENCE {
       battManString1BatteryCalibIndex             INTEGER,
       battManString1BatteryInterTierOhmicValue    INTEGER
   }

battManString1BatteryCalibIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "Index of battery calibration entries in the table."
   ::= { battManString1BatteryCalibEntry 1 }

battManString1BatteryInterTierOhmicValue OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
       "The battery inter-tier ohmic value in ohms.  This corresponds to the ohmic
       value for the positive terminal of the battery."
   ::= { battManString1BatteryCalibEntry 2 }

--string 2 battery calibration table

battManString2BatteryCalibTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the battManString2BatteryCalibTable."
   ::= { battManBatteryCalib 3 }

battManString2BatteryCalibTable OBJECT-TYPE
   SYNTAX SEQUENCE OF BattManString2BatteryCalibEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting calibration information from each battery in String 2."
   ::= { battManBatteryCalib 4 }

battManString2BatteryCalibEntry OBJECT-TYPE
   SYNTAX BattManString2BatteryCalibEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "The string to get data from."
   INDEX { battManString2BatteryCalibIndex }
   ::= { battManString2BatteryCalibTable 1 }

BattManString2BatteryCalibEntry ::=
   SEQUENCE {
       battManString2BatteryCalibIndex             INTEGER,
       battManString2BatteryInterTierOhmicValue    INTEGER
   }

battManString2BatteryCalibIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "Index of battery calibration entries in the table."
   ::= { battManString2BatteryCalibEntry 1 }

battManString2BatteryInterTierOhmicValue OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
       "The battery inter-tier ohmic value in ohms."
   ::= { battManString2BatteryCalibEntry 2 }

-- the battManConfig group

battManConfigApplication OBJECT-TYPE
   SYNTAX INTEGER {
     silcon          (1),
     other           (2)
   }
   ACCESS read-write
   STATUS deprecated
   DESCRIPTION
      "This OID has been deprecated."
   ::= { battManConfig 1 }

battManConfigBatteryChemistry OBJECT-TYPE
   SYNTAX INTEGER {
     leadAcid        (1),
     nickel-Cadmium  (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The battery chemistry of the monitored batteries:
       LeadAcid(1) Lead Acid or
       Nickel-Cadmium(2) Nickel-Cadmium."
   ::= { battManConfig 2 }

battManConfigBatteryAHCapacity OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The amp hour capacity of the monitored batteries 5-4000 AH."
   ::= { battManConfig 3 }

battManConfigNumberofStrings OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The number of strings in the battery manager system."
   ::= { battManConfig 4 }

battManConfigBatteriesperString OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The number of batteries per string."
   ::= { battManConfig 5 }


battManConfigCellsperBattery OBJECT-TYPE
   SYNTAX INTEGER {
     oneCell         (1),
     twoCells        (2),
     fourCells       (4),
     sixCells        (6)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The number of cells per battery (1, 2, 4 or 6 for lead-acid, 1 or 2 for NiCd."
   ::= { battManConfig 6 }


battManConfigMinCellVoltage OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The minimum battery cell voltage alarm limit in millivolts DC."
   ::= { battManConfig 7 }

battManConfigMaxCellVoltage OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The maximum battery cell voltage alarm limit in millivolts DC."
   ::= { battManConfig 8 }

battManConfigMaxPilotTempF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The maximum pilot battery temperature alarm limit in tenths of degrees Fahrenheit."
   ::= { battManConfig 9 }

battManConfigMaxPilotTempC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The maximum pilot battery temperature alarm limit in tenths of degrees Celsius."
   ::= { battManConfig 10 }

battManConfigMaxAmbientTempF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The maximum ambient temperature alarm limit in tenths of degrees Fahrenheit."
   ::= { battManConfig 11 }

battManConfigMaxAmbientTempC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The maximum ambient temperature alarm limit in tenths of degrees Celsius."
   ::= { battManConfig 12 }

battManConfigMinAmbientTempF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The Minimum Ambient Temperature alarm limit in tenths of degrees Fahrenheit."
   ::= { battManConfig 13 }

battManConfigMinAmbientTempC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The Minimum Ambient Temperature alarm limit in tenths of degrees Celsius."
   ::= { battManConfig 14 }

battManConfigMaxRippleCurrent OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The maximum ripple current alarm limit for the monitored battery
       strings in percent of AH capacity."
   ::= { battManConfig 15 }

battManConfigMaxCurrentAcceptanceDeviation OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The maximum current acceptance deviation alarm limit in percent."
   ::= { battManConfig 16 }

battManConfigMonitorWireLength OBJECT-TYPE
   SYNTAX INTEGER {
     fiftyFeetOrLess   (1),
     moreThanFiftyFeet (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The monitor wire length:
       fiftyFeetOrLess (1) indicates that the wire length is less than or equal to 50 feet.
       moreThanFiftyFeet (2) indicates that the wire length is greater than 50 feet."
   ::= { battManConfig 17 }

battManConfigDischargeVoltageAlarmLevel OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The discharge voltage alarm level in percent."
   ::= { battManConfig 18 }

battManConfigAutoAnnunciatorReset OBJECT-TYPE
   SYNTAX INTEGER {
     disabled  (1),
     enabled   (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The annunciator output signal reset method:
       disabled(1) means the annunciator signal output will be reset when the reset button is pressed.
       enabled(2) means the annunciator will stop signaling when all alarm conditions clear."
   ::= { battManConfig 19 }

battManConfigSuspendCellVoltage OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "This is used along with the number of cells per battery
       and the number of batteries per string to determine if
       a battery string has violated the low voltage limit. If
       so, the Battery Management System will enter suspend mode.
       Measured in millivolts DC"
   ::= { battManConfig 20 }

battManConfigOhmicTestWaitTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The amount of time in seconds after a discharge event before
       data will be collected for the ohmic value calculation."
   ::= { battManConfig 21 }

battManConfigNumberOfBoosts OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The number of consecutive times the Battery Management
       System applies a charge to each battery during a boost
       cycle.  Batteries with a Rated Battery AH Capacity
       less than or equal to 120 AH will always have a value
       of one for Number of Boosts."
   ::= { battManConfig 22 }

-- the battManAlarm group

battManAlarmManagementController OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Management Controller Alarm is :
       normal(1) no alarm conditions identified
       alarm(2) an alarm condition exists."
   ::= { battManAlarm 1 }

battManAlarmBatteries  OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Batteries Alarm is :
       normal(1) no alarm conditions identified
       alarm(2) an alarm condition exists."
   ::= { battManAlarm 2 }

battManAlarmCharger OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Charger Alarm is :
       normal(1) no alarm conditions identified
       alarm(2) an alarm condition exists."
   ::= { battManAlarm 3 }

battManAlarmEnvironment OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Environment Alarm is :
       normal(1) no alarm conditions identified
       alarm(2) an alarm condition exists."
   ::= { battManAlarm 4 }

-- the battManSystemStatus group

-- These are system wide parameters

battManSystemAmbientTempC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The system ambient temperature in tenths of degrees Celsius."
   ::= { battManSystemStatus 1 }

battManSystemAmbientTempF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The system ambient temperature in tenths of degrees Fahrenheit."
   ::= { battManSystemStatus 2 }

battManSystemPilotTempC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The system pilot temperature in tenths of degrees Celsius."
   ::= { battManSystemStatus 3 }

battManSystemPilotTempF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The system pilot temperature in tenths of degrees Fahrenheit."
   ::= { battManSystemStatus 4 }

battManSystemAmbientHighTempAlarm OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates that the system has a high temperature alarm."
   ::= { battManSystemStatus 5 }

battManSystemAmbientLowTempAlarm OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates that the system has a low temperature alarm."
   ::= { battManSystemStatus 6 }

battManSystemPilotBatteryHighTempAlarm OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates that the system has a pilot battery high temperature alarm."
   ::= { battManSystemStatus 7 }

battManSystemPilotProbeDisconnected OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates that the system pilot probe is disconnected."
   ::= { battManSystemStatus 8 }

battManSystemAmbientProbeDisconnected OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates that the system ambient probe is disconnected."
   ::= { battManSystemStatus 9 }

battManSystemConfigurationInvalid OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates that the system is not configured correctly."
   ::= { battManSystemStatus 10 }

battManSystemSuspendVoltage OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates that the system has suspended voltage scans."
   ::= { battManSystemStatus 11 }

-- This is a table of input contact parameters

battManInputContactTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of entries in the battManInputContactTable."
   ::= { battManInputContactStatus 1 }

battManInputContactTable OBJECT-TYPE
   SYNTAX SEQUENCE OF BattManInputContactEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for getting information from each contact
       in the system. "
   ::= { battManInputContactStatus 2 }

battManInputContactEntry OBJECT-TYPE
   SYNTAX BattManInputContactEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The contact to get data from."
   INDEX  { battManInputContactIndex }
   ::= { battManInputContactTable 1 }

BattManInputContactEntry ::=
   SEQUENCE {
      battManInputContactIndex                 INTEGER,
      battManInputContactName                  DisplayString,
      battManInputContactAlarmState            INTEGER,
      battManInputContactState                 INTEGER,
      battManInputContactNormalState           INTEGER,
      battManInputContactAlarmDelay            INTEGER
   }

battManInputContactIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Index of contact entries in the table."
   ::= { battManInputContactEntry 1 }

battManInputContactName OBJECT-TYPE
   SYNTAX  DisplayString
   ACCESS  read-write
   STATUS  mandatory
   DESCRIPTION
      "The name of the input contact."
   ::= { battManInputContactEntry 2 }

battManInputContactAlarmState OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates that the alarm condition is active for this contact."
   ::= { battManInputContactEntry 3 }

battManInputContactState OBJECT-TYPE
   SYNTAX INTEGER {
     open      (1),
     closed    (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to open(1), the input contact is in the open state.
       When set to closed(2), the input contact is in the closed state."
   ::= { battManInputContactEntry 4 }

battManInputContactNormalState OBJECT-TYPE
   SYNTAX INTEGER {
     open      (1),
     closed    (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "When set to open(1), the input contact is normally open.
       When set to closed(2), the input contact is normally closed."
   ::= { battManInputContactEntry 5 }

battManInputContactAlarmDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The input contact alarm delay time in seconds."
   ::= { battManInputContactEntry 6 }

-- This is a table of battery string parameters

battManStringTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of entries in the battManStringTable."
   ::= { battManStringStatus 1 }

battManStringTable OBJECT-TYPE
   SYNTAX SEQUENCE OF BattManStringEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for getting information from each string
       in the system. "
   ::= { battManStringStatus 2 }

battManStringEntry OBJECT-TYPE
   SYNTAX BattManStringEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The string to get data from."
   INDEX  { battManStringIndex }
   ::= { battManStringTable 1 }

BattManStringEntry ::=
   SEQUENCE {
      battManStringIndex                       INTEGER,
      battManStringCurrent                     INTEGER,
      battManStringRippleCurrent               INTEGER,
      battManStringChargerHighVoltageAlarm     INTEGER,
      battManStringChargerLowVoltageAlarm      INTEGER,
      battManStringCurrentProbeDisconnected    INTEGER,
      battManStringOnBattery                   INTEGER,
      battManStringHighRippleCurrent           INTEGER,
      battManStringVoltage                     INTEGER,
      battManStringDischargeLess5Seconds       INTEGER,
      battManStringDischarge5to10Seconds       INTEGER,
      battManStringDischarge10to60Seconds      INTEGER,
      battManStringDischargeMore60Seconds      INTEGER
   }

battManStringIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Index of string entries in the table."
   ::= { battManStringEntry 1 }

battManStringCurrent OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The string current in tenths of amps."
   ::= { battManStringEntry 2 }

battManStringRippleCurrent OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The string ripple current in tenths of amps."
   ::= { battManStringEntry 3 }

battManStringChargerHighVoltageAlarm OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates that the string charger has a high voltage alarm."
   ::= { battManStringEntry 4 }

battManStringChargerLowVoltageAlarm OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates that the string charger has a low voltage alarm."
   ::= { battManStringEntry 5 }

battManStringCurrentProbeDisconnected OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates that the string charger probe is disconnected."
   ::= { battManStringEntry 6 }

battManStringOnBattery OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates that the string is in the on-battery state."
   ::= { battManStringEntry 7 }

battManStringHighRippleCurrent OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates that the string has a high ripple current."
   ::= { battManStringEntry 8 }

battManStringVoltage OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The sum of the voltages for all of the batteries on a
       string in millivolts DC."
   ::= { battManStringEntry 9 }

battManStringDischargeLess5Seconds OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of recorded discharges lasting less than
       5 seconds."
   ::= { battManStringEntry 10 }

battManStringDischarge5to10Seconds OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of recorded discharges lasting between 5
       and 10 seconds."
   ::= { battManStringEntry 11 }

battManStringDischarge10to60Seconds OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of recorded discharges lasting between 10
       and 60 seconds."
   ::= { battManStringEntry 12 }

battManStringDischargeMore60Seconds OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of recorded discharges lasting more than
       60 seconds (1 minute)."
   ::= { battManStringEntry 13 }

-- the battManString1BatteryStatus group

battManString1BatteryTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of entries in the battManString1BatteryTable."
   ::= { battManBatteryStatus 1 }

battManString1BatteryTable OBJECT-TYPE
   SYNTAX SEQUENCE OF BattManString1BatteryEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for getting information from each string
       in the system. "
   ::= { battManBatteryStatus 2 }

battManString1BatteryEntry OBJECT-TYPE
   SYNTAX BattManString1BatteryEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The string to get data from."
   INDEX  { battManString1BatteryIndex }
   ::= { battManString1BatteryTable 1 }

BattManString1BatteryEntry ::=
   SEQUENCE {
      battManString1BatteryIndex                       INTEGER,
      battManString1BatteryVoltage                     INTEGER,
      battManString1BatteryLowestVoltage               INTEGER,
      battManString1BatteryCellShorted                 INTEGER,
      battManString1BatteryOpenFuseOrConnection        INTEGER,
      battManString1BatteryLowCapacity                 INTEGER,
      battManString1BatteryHighOhmicValue              INTEGER,
      battManString1BatteryThermalRunaway              INTEGER,
      battManString1BatteryDryout                      INTEGER,
      battManString1BatteryUserHighVoltageAlarm        INTEGER,
      battManString1BatteryUserLowVoltageAlarm         INTEGER,
      battManString1BatteryChemHighVoltageAlarm        INTEGER,
      battManString1BatteryChemLowVoltageAlarm         INTEGER,
      battManString1BatteryOpenCell                    INTEGER
   }

battManString1BatteryIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Index of string entries in the table."
   ::= { battManString1BatteryEntry 1 }

battManString1BatteryVoltage OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The battery voltage in millivolts DC."
   ::= { battManString1BatteryEntry 2 }

battManString1BatteryLowestVoltage OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The lowest battery discharge voltage during the last power event in millivolts DC."
   ::= { battManString1BatteryEntry 3 }

battManString1BatteryCellShorted OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates that a battery cell is shorted."
   ::= { battManString1BatteryEntry 4 }

battManString1BatteryOpenFuseOrConnection OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates that a fuse or connection is open."
   ::= { battManString1BatteryEntry 5 }

battManString1BatteryLowCapacity OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates a battery has low capacity."
   ::= { battManString1BatteryEntry 6 }

battManString1BatteryHighOhmicValue OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates a battery has a high ohmic value."
   ::= { battManString1BatteryEntry 7 }

battManString1BatteryThermalRunaway OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates a battery has a thermal runaway condition."
   ::= { battManString1BatteryEntry 8 }

battManString1BatteryDryout OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates a battery has a dryout condition."
   ::= { battManString1BatteryEntry 9 }

battManString1BatteryUserHighVoltageAlarm OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates a battery has violated
       the user level high voltage limit."
   ::= { battManString1BatteryEntry 10 }

battManString1BatteryUserLowVoltageAlarm OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates a battery has violated
       the user level low voltage limit."
   ::= { battManString1BatteryEntry 11 }

battManString1BatteryChemHighVoltageAlarm OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates a battery has violated
       the chemistry level high voltage limit."
   ::= { battManString1BatteryEntry 12 }

battManString1BatteryChemLowVoltageAlarm OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates a battery has violated
       the chemistry level low voltage limit."
   ::= { battManString1BatteryEntry 13 }

battManString1BatteryOpenCell OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates the battery has an open
       cell or an inter-connection is abnormal."
   ::= { battManString1BatteryEntry 14 }


-- the battManString2BatteryStatus group

battManString2BatteryTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of entries in the battManString2BatteryTable."
   ::= { battManBatteryStatus 3 }

battManString2BatteryTable OBJECT-TYPE
   SYNTAX SEQUENCE OF BattManString2BatteryEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for getting information from each string
       in the system. "
   ::= { battManBatteryStatus 4 }

battManString2BatteryEntry OBJECT-TYPE
   SYNTAX BattManString2BatteryEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The string to get data from."
   INDEX  { battManString2BatteryIndex }
   ::= { battManString2BatteryTable 1 }

BattManString2BatteryEntry ::=
   SEQUENCE {
      battManString2BatteryIndex                       INTEGER,
      battManString2BatteryVoltage                     INTEGER,
      battManString2BatteryLowestVoltage               INTEGER,
      battManString2BatteryCellShorted                 INTEGER,
      battManString2BatteryOpenFuseOrConnection        INTEGER,
      battManString2BatteryLowCapacity                 INTEGER,
      battManString2BatteryHighOhmicValue              INTEGER,
      battManString2BatteryThermalRunaway              INTEGER,
      battManString2BatteryDryout                      INTEGER,
      battManString2BatteryUserHighVoltageAlarm        INTEGER,
      battManString2BatteryUserLowVoltageAlarm         INTEGER,
      battManString2BatteryChemHighVoltageAlarm        INTEGER,
      battManString2BatteryChemLowVoltageAlarm         INTEGER,
      battManString2BatteryOpenCell                    INTEGER
   }

battManString2BatteryIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Index of string entries in the table."
   ::= { battManString2BatteryEntry 1 }

battManString2BatteryVoltage OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The battery voltage in millivolts DC."
   ::= { battManString2BatteryEntry 2 }

battManString2BatteryLowestVoltage OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The lowest battery discharge voltage during the last power event in millivolts DC."
   ::= { battManString2BatteryEntry 3 }

battManString2BatteryCellShorted OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates that a battery cell is shorted."
   ::= { battManString2BatteryEntry 4 }

battManString2BatteryOpenFuseOrConnection OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates that a fuse or connection is open."
   ::= { battManString2BatteryEntry 5 }

battManString2BatteryLowCapacity OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates a battery has low capacity."
   ::= { battManString2BatteryEntry 6 }

battManString2BatteryHighOhmicValue OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates a battery has a high ohmic value."
   ::= { battManString2BatteryEntry 7 }

battManString2BatteryThermalRunaway OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates a battery has a thermal runaway condition."
   ::= { battManString2BatteryEntry 8 }

battManString2BatteryDryout OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates a battery has a dryout condition."
   ::= { battManString2BatteryEntry 9 }

battManString2BatteryUserHighVoltageAlarm OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates a battery has violated
       the user level high voltage limit."
   ::= { battManString2BatteryEntry 10 }

battManString2BatteryUserLowVoltageAlarm OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates a battery has violated
       the user level low voltage limit."
   ::= { battManString2BatteryEntry 11 }

battManString2BatteryChemHighVoltageAlarm OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates a battery has violated
       the chemistry level high voltage limit."
   ::= { battManString2BatteryEntry 12 }

battManString2BatteryChemLowVoltageAlarm OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates a battery has violated
       the chemistry level low voltage limit."
   ::= { battManString2BatteryEntry 13 }

battManString2BatteryOpenCell OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates the battery has an open
       cell or an inter-connection is abnormal."
   ::= { battManString2BatteryEntry 14 }

-- battery manager control group
battManRemoteAnnunciatorReset OBJECT-TYPE
   SYNTAX INTEGER {
       noOperation (1),
       reset       (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this OID to reset(2) will reset the user interface annunciator.
       Getting this OID will do nothing and return the noOperation(1) value."
   ::= { battManControl 1 }

battManResetChargeCurrentDeviationBenchmark OBJECT-TYPE
   SYNTAX INTEGER {
       noOperation (1),
       reset       (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this OID to reset(2) will reset the charge current deviation benchmark.
       Getting this OID will do nothing and return the noOperation(1) value."
   ::= { battManControl 2 }

battManResetLowestDischargeVoltages OBJECT-TYPE
   SYNTAX INTEGER {
       noOperation (1),
       reset       (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this OID to reset(2) will reset the lowest discharge voltages.
       Getting this OID will do nothing and return the noOperation(1) value."
   ::= { battManControl 3 }

battManResetDischargeCounters OBJECT-TYPE
   SYNTAX INTEGER {
       noOperation (1),
       reset       (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this OID to reset(2) will reset all discharge event counters.
       Getting this OID will do nothing and return the noOperation(1) value."
   ::= { battManControl 4 }

-- the battManTestResults group

--string 1 test results table

battManString1OhmicValueLastDischargeInfo OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "Informational text showing the date/time, load, and pilot temperature for the string
       during the last discharge when ohmic values were recorded."
   ::= { battManTestResults 1 }

battManString1OhmicValueTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the battManString1OhmicValueTable."
   ::= { battManTestResults 2 }

battManString1OhmicValueTable OBJECT-TYPE
   SYNTAX SEQUENCE OF BattManString1OhmicValueEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting ohmic value information from each battery in String 1."
   ::= { battManTestResults 3 }

battManString1OhmicValueEntry OBJECT-TYPE
   SYNTAX BattManString1OhmicValueEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "The string to get data from."
   INDEX { battManString1OhmicValueIndex }
   ::= { battManString1OhmicValueTable 1 }

BattManString1OhmicValueEntry ::=
   SEQUENCE {
       battManString1OhmicValueIndex   INTEGER,
       battManString1OhmicValueData    INTEGER
   }

battManString1OhmicValueIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The battery number."
   ::= { battManString1OhmicValueEntry 1 }

battManString1OhmicValueData OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The battery inter-tier ohmic value in tenths of milli-Ohms.
        Note: Zero or negative values are invalid and may indicate
        faulty calibration of ohmic value correction factors."
   ::= { battManString1OhmicValueEntry 2 }

battManString1ResponseTestChangeTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the battManString1ResponseTestChangeTable."
   ::= { battManTestResults 4 }

battManString1ResponseTestChangeTable OBJECT-TYPE
   SYNTAX SEQUENCE OF BattManString1ResponseTestChangeEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting response test change information from each battery in String 1."
   ::= { battManTestResults 5 }

battManString1ResponseTestChangeEntry OBJECT-TYPE
   SYNTAX BattManString1ResponseTestChangeEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "The string to get data from."
   INDEX { battManString1ResponseTestChangeIndex }
   ::= { battManString1ResponseTestChangeTable 1 }

BattManString1ResponseTestChangeEntry ::=
   SEQUENCE {
       battManString1ResponseTestChangeIndex   INTEGER,
       battManString1ResponseTestChangeData    INTEGER
   }

battManString1ResponseTestChangeIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "Index of the entries in the table."
   ::= { battManString1ResponseTestChangeEntry 1 }

battManString1ResponseTestChangeData OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The battery response test change in percent."
   ::= { battManString1ResponseTestChangeEntry 2 }

battManString2OhmicValueLastDischargeInfo OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "Informational text showing the date/time, load, and pilot temperature for the string
       during the last discharge when ohmic values were recorded."
   ::= { battManTestResults 6 }

battManString2OhmicValueTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the battManString2OhmicValueTable."
   ::= { battManTestResults 7 }

battManString2OhmicValueTable OBJECT-TYPE
   SYNTAX SEQUENCE OF BattManString2OhmicValueEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting ohmic value information from each battery in String 2."
   ::= { battManTestResults 8 }

battManString2OhmicValueEntry OBJECT-TYPE
   SYNTAX BattManString2OhmicValueEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "The string to get data from."
   INDEX { battManString2OhmicValueIndex }
   ::= { battManString2OhmicValueTable 1 }

BattManString2OhmicValueEntry ::=
   SEQUENCE {
       battManString2OhmicValueIndex   INTEGER,
       battManString2OhmicValueData    INTEGER
   }

battManString2OhmicValueIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "Index of battery calibration entries in the table."
   ::= { battManString2OhmicValueEntry 1 }

battManString2OhmicValueData OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The battery inter-tier ohmic value in ohms.
        Note: Zero or negative values are invalid and may indicate
        faulty calibration of ohmic value correction factors."
   ::= { battManString2OhmicValueEntry 2 }

battManString2ResponseTestChangeTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the battManString2ResponseTestChangeTable."
   ::= { battManTestResults 9 }

battManString2ResponseTestChangeTable OBJECT-TYPE
   SYNTAX SEQUENCE OF BattManString2ResponseTestChangeEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting response test change information from each battery in String 2."
   ::= { battManTestResults 10 }

battManString2ResponseTestChangeEntry OBJECT-TYPE
   SYNTAX BattManString2ResponseTestChangeEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "The string to get data from."
   INDEX { battManString2ResponseTestChangeIndex }
   ::= { battManString2ResponseTestChangeTable 1 }

BattManString2ResponseTestChangeEntry ::=
   SEQUENCE {
       battManString2ResponseTestChangeIndex   INTEGER,
       battManString2ResponseTestChangeData    INTEGER
   }

battManString2ResponseTestChangeIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "Index of the entries in the table."
   ::= { battManString2ResponseTestChangeEntry 1 }

battManString2ResponseTestChangeData OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The battery response test change in percent."
   ::= { battManString2ResponseTestChangeEntry 2 }

battManString1ResponseTestCurrentTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the battManString1ResponseTestCurrentTable."
   ::= { battManTestResults 11 }

battManString1ResponseTestCurrentTable OBJECT-TYPE
   SYNTAX SEQUENCE OF BattManString1ResponseTestCurrentEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting response test current information from each battery
        in String 1."
   ::= { battManTestResults 12 }

battManString1ResponseTestCurrentEntry OBJECT-TYPE
   SYNTAX BattManString1ResponseTestCurrentEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "The string to get data from."
   INDEX { battManString1ResponseTestCurrentIndex }
   ::= { battManString1ResponseTestCurrentTable 1 }

BattManString1ResponseTestCurrentEntry ::=
   SEQUENCE {
       battManString1ResponseTestCurrentIndex   INTEGER,
       battManString1ResponseTestCurrentData    INTEGER
   }

battManString1ResponseTestCurrentIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "Index of the entries in the table."
   ::= { battManString1ResponseTestCurrentEntry 1 }

battManString1ResponseTestCurrentData OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The battery response test current in milliamps."
   ::= { battManString1ResponseTestCurrentEntry 2 }

battManString2ResponseTestCurrentTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the battManString2ResponseTestCurrentTable."
   ::= { battManTestResults 13 }

battManString2ResponseTestCurrentTable OBJECT-TYPE
   SYNTAX SEQUENCE OF BattManString2ResponseTestCurrentEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting response test current information from each battery
        in String 2."
   ::= { battManTestResults 14 }

battManString2ResponseTestCurrentEntry OBJECT-TYPE
   SYNTAX BattManString2ResponseTestCurrentEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "The string to get data from."
   INDEX { battManString2ResponseTestCurrentIndex }
   ::= { battManString2ResponseTestCurrentTable 1 }

BattManString2ResponseTestCurrentEntry ::=
   SEQUENCE {
       battManString2ResponseTestCurrentIndex   INTEGER,
       battManString2ResponseTestCurrentData    INTEGER
   }

battManString2ResponseTestCurrentIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "Index of the entries in the table."
   ::= { battManString2ResponseTestCurrentEntry 1 }

battManString2ResponseTestCurrentData OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The battery response test current in milliamps."
   ::= { battManString2ResponseTestCurrentEntry 2 }

battManString1ResponseTestCurrentBenchmarkTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the battManString1ResponseTestCurrentBenchmarkTable."
   ::= { battManTestResults 15 }

battManString1ResponseTestCurrentBenchmarkTable OBJECT-TYPE
   SYNTAX SEQUENCE OF BattManString1ResponseTestCurrentBenchmarkEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting response test current benchmark information from
        each battery in String 1."
   ::= { battManTestResults 16 }

battManString1ResponseTestCurrentBenchmarkEntry OBJECT-TYPE
   SYNTAX BattManString1ResponseTestCurrentBenchmarkEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "The string to get data from."
   INDEX { battManString1ResponseTestCurrentBenchmarkIndex }
   ::= { battManString1ResponseTestCurrentBenchmarkTable 1 }

BattManString1ResponseTestCurrentBenchmarkEntry ::=
   SEQUENCE {
       battManString1ResponseTestCurrentBenchmarkIndex   INTEGER,
       battManString1ResponseTestCurrentBenchmarkData    INTEGER
   }

battManString1ResponseTestCurrentBenchmarkIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "Index of the entries in the table."
   ::= { battManString1ResponseTestCurrentBenchmarkEntry 1 }

battManString1ResponseTestCurrentBenchmarkData OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The battery response test current benchmark in milliamps."
   ::= { battManString1ResponseTestCurrentBenchmarkEntry 2 }

battManString2ResponseTestCurrentBenchmarkTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the battManString2ResponseTestCurrentBenchmarkTable."
   ::= { battManTestResults 17 }

battManString2ResponseTestCurrentBenchmarkTable OBJECT-TYPE
   SYNTAX SEQUENCE OF BattManString2ResponseTestCurrentBenchmarkEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting response test current benchmark information from
        each battery in String 2."
   ::= { battManTestResults 18 }

battManString2ResponseTestCurrentBenchmarkEntry OBJECT-TYPE
   SYNTAX BattManString2ResponseTestCurrentBenchmarkEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "The string to get data from."
   INDEX { battManString2ResponseTestCurrentBenchmarkIndex }
   ::= { battManString2ResponseTestCurrentBenchmarkTable 1 }

BattManString2ResponseTestCurrentBenchmarkEntry ::=
   SEQUENCE {
       battManString2ResponseTestCurrentBenchmarkIndex   INTEGER,
       battManString2ResponseTestCurrentBenchmarkData    INTEGER
   }

battManString2ResponseTestCurrentBenchmarkIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "Index of the entries in the table."
   ::= { battManString2ResponseTestCurrentBenchmarkEntry 1 }

battManString2ResponseTestCurrentBenchmarkData OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The battery response test current benchmark in milliamps."
   ::= { battManString2ResponseTestCurrentBenchmarkEntry 2 }

-- battManUnitStatus

battManUnitStatusTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the battManUnitStatusTable."
   ::= { battManUnitStatus 1 }

battManUnitStatusTable OBJECT-TYPE
   SYNTAX SEQUENCE OF BattManUnitStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting status information from each unit in the system."
   ::= { battManUnitStatus 2 }

battManUnitStatusEntry OBJECT-TYPE
   SYNTAX BattManUnitStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "The unit to get data from."
   INDEX { battManUnitStatusIndex }
   ::= { battManUnitStatusTable 1 }

BattManUnitStatusEntry ::=
   SEQUENCE {
       battManUnitStatusIndex           INTEGER,
       battManUnitStatusSerialNumber    DisplayString,
       battManUnitHardwareRev           INTEGER,
       battManUnitFirmwareRev           INTEGER,
       battManUnitCommLoss              INTEGER,
       battManUnitRelayStuck            INTEGER
   }

battManUnitStatusIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "Index of unit status entries in the table."
   ::= { battManUnitStatusEntry 1 }

battManUnitStatusSerialNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The battery manager unit serial number character string.
       This value is set at the factory."
   ::= { battManUnitStatusEntry 2 }

battManUnitHardwareRev OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The battery manager unit hardware revision.
       This value is set at the factory."
   ::= { battManUnitStatusEntry 3 }

battManUnitFirmwareRev OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The battery manager unit firmware revision.
       This value is set at the factory and can change with firmware update."
   ::= {  battManUnitStatusEntry 4 }

battManUnitCommLoss OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates the system has lost
       communication with the unit."
   ::= { battManUnitStatusEntry 5 }

battManUnitRelayStuck OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates the unit monitor relay
       is stuck."
   ::= { battManUnitStatusEntry 6 }


-- the xPDUIdent group

xPDUIdentProductName OBJECT-TYPE
   SYNTAX  DisplayString
   ACCESS  read-write
   STATUS  mandatory
   DESCRIPTION
      "The name of the PDU."
   ::= { xPDUIdent 1 }

xPDUIdentHardwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The hardware revision of the PDU.
       This value is set at the factory."
   ::= { xPDUIdent 2 }

xPDUIdentFirmwareAppRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An ID string identifying the application firmware revision of the  PDU."
   ::= {  xPDUIdent 3 }

xPDUIdentFirmwareAppOSRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An ID string identifying the application operating system firmware revision of the PDU."
   ::= {  xPDUIdent 4 }

xPDUIdentFirmwareControllerRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An ID string identifying the PDU controller firmware revision."
   ::= {  xPDUIdent 5 }

xPDUIdentDateOfManufacture OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The date when the PDU was manufactured in mm/dd/yyyy format.
       This value is set at the factory."
   ::= { xPDUIdent 6 }

xPDUIdentModelNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the model number of
       the PDU. This value is set at the factory."
   ::= { xPDUIdent 7 }

xPDUIdentSerialNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the serial number of
       the PDU. This value is set at the factory."
   ::= { xPDUIdent 8 }

--  the xPDUDevice group

xPDUDeviceNominalMainInputVoltage OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The nominal main input voltage to the PDU. Measured in Volts,
       line-to-line for a 3-wire (delta) service or line-to-neutral for a
       4-wire (wye) service."
   ::= { xPDUDevice 1 }

xPDUDeviceServiceType OBJECT-TYPE
    SYNTAX INTEGER  {
        threeWire (1),
        fourWire  (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The type of utility input to the PDU. Either 3 wires (delta), or 4 wires (wye)."
   ::= { xPDUDevice 2 }

xPDUDeviceNominalOutputVoltage OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
      "The nominal line-to-neutral output voltage to the load measured in Volts."
   ::= { xPDUDevice 3 }

xPDUDeviceMainInputBreakerRating OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The rating of the main input breaker measured in Amps."
   ::= { xPDUDevice 4 }

xPDUDevicePanelBreakerRating OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The rating of the panel breaker measured in Amps."
   ::= { xPDUDevice 5 }

xPDUDeviceTransformerPresent OBJECT-TYPE
    SYNTAX INTEGER  {
        notPresent  (1),
        present     (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates whether or not a transformer is installed in the PDU."
   ::= { xPDUDevice 6 }

xPDUDeviceLoadTieBreakerPresent OBJECT-TYPE
    SYNTAX INTEGER  {
        notPresent (1),
        present    (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates whether or not a load tie breaker is installed in the PDU."
   ::= { xPDUDevice 7 }

xPDUDeviceLoadTestPortPresent OBJECT-TYPE
    SYNTAX INTEGER  {
        notPresent  (1),
        present     (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates whether or not a load test port is installed in the PDU."
   ::= { xPDUDevice 8 }

xPDUDeviceFusesPresent OBJECT-TYPE
    SYNTAX INTEGER  {
        notPresent  (1),
        present     (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates whether or not the UPS feed from the PDU includes fuses."
   ::= { xPDUDevice 9 }

xPDUDeviceFansPresent OBJECT-TYPE
    SYNTAX INTEGER  {
        notPresent  (1),
        present     (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates whether or not cooling fans are installed in the PDU."
   ::= { xPDUDevice 10 }

xPDUDeviceBypassInputPresent OBJECT-TYPE
    SYNTAX INTEGER  {
        notPresent  (1),
        present     (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates whether or not the PDU is equipped with a second feed for
       the UPS device's bypass input."
   ::= { xPDUDevice 11 }

xPDUDeviceCrossTieOutputPresent OBJECT-TYPE
    SYNTAX INTEGER  {
        notPresent  (1),
        present     (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates whether or not the PDU is equipped with a cross-tie output."
   ::= { xPDUDevice 12 }

xPDUDeviceEarthGroundMonitorPresent OBJECT-TYPE
    SYNTAX INTEGER  {
        notPresent  (1),
        present     (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates whether or not the PDU can provide ground current measurements."
   ::= { xPDUDevice 13 }

xPDUDeviceInfraStruXureType OBJECT-TYPE
    SYNTAX INTEGER  {
        typeB     (1),
        typeC     (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates the configuration of this PDU system.
       Type-B PDU is in a distributed UPS system and has bypass capabilities.
       Type-C PDU receives power from a larger central UPS."
   ::= { xPDUDevice 14 }

-- Main Input

xPDUMainInputOverVoltThreshold OBJECT-TYPE
   SYNTAX INTEGER (0..30)
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Threshold above which an input over voltage condition will be generated.
       Specified as percent deviation from nominal."
   ::= { xPDUMainInput 1 }

xPDUMainInputUnderVoltThreshold OBJECT-TYPE
   SYNTAX INTEGER (0..30)
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Threshold below which an input under voltage condition will be generated.
       Specified as percent deviation from nominal.
       A value of zero indicates that the threshold is disabled."
   ::= { xPDUMainInput 2 }

-- Main Input Voltage Table

xPDUMainInputVoltageTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of Main input voltage entries."
   ::= { xPDUMainInput 3 }

xPDUMainInputVoltagePhaseTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF XPDUMainInputVoltagePhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
          "A list of input voltage table entries. The number of
           entries are the phase entries.
           The number of entries is contained in the
           xPDUMainInputVoltageTableSize OID."
       ::= { xPDUMainInput 4 }

   xPDUMainInputVoltagePhaseEntry OBJECT-TYPE
       SYNTAX     XPDUMainInputVoltagePhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
          "An entry containing information applicable to a
           particular main input voltage phase."
       INDEX { xPDUMainInputVoltagePhaseIndex }
       ::= { xPDUMainInputVoltagePhaseTable 1 }

   XPDUMainInputVoltagePhaseEntry ::= SEQUENCE {
       xPDUMainInputVoltagePhaseIndex      INTEGER,
       xPDUMainInputVoltageLtoL            INTEGER,
       xPDUMainInputVoltageLtoN            INTEGER
      }

   xPDUMainInputVoltagePhaseIndex OBJECT-TYPE
       SYNTAX     INTEGER{
          phase1(1),
          phase2(2),
          phase3(3)
         }
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Description of each input phase entry in the table."
       ::= { xPDUMainInputVoltagePhaseEntry 1 }

   xPDUMainInputVoltageLtoL OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Line-to-line PDU input voltage when an isolation transformer is present,
           or -1 if no transformer present in this PDU. Measured in tenths of Volts."
       ::= { xPDUMainInputVoltagePhaseEntry 2 }

   xPDUMainInputVoltageLtoN OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Line-to-neutral PDU input voltage when an isolation transformer is not present,
           or -1 if a transformer is present in this PDU. Measured in tenths of Volts."
   ::= { xPDUMainInputVoltagePhaseEntry 3 }


xPDUBypassInputOverVoltThreshold OBJECT-TYPE
   SYNTAX INTEGER (0..30)
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Threshold above which a bypass input over voltage condition will be generated.
       Specified as percent deviation from nominal."
   ::= { xPDUBypassInput 1 }

xPDUBypassInputUnderVoltThreshold OBJECT-TYPE
   SYNTAX INTEGER (0..30)
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Threshold below which an bypass input under voltage condition will be generated.
       Specified as percent deviation from nominal.
       A value of zero indicates that the threshold is disabled."
   ::= { xPDUBypassInput 2 }

-- Bypass Input  Voltage Table

xPDUBypassInputVoltagePhaseTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of bypass input voltage entries."
   ::= { xPDUBypassInput 3 }

xPDUBypassInputVoltagePhaseTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF XPDUBypassInputVoltagePhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
          "A list of output table entries.  The number of
           entries are the phase entries.
           The number of entries is contained in the
           xPDUBypassInputVoltagePhaseTableSize OID."
       ::= { xPDUBypassInput 4 }

   xPDUBypassInputVoltagePhaseEntry OBJECT-TYPE
       SYNTAX     XPDUBypassInputVoltagePhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
          "An entry containing information applicable to a
           particular bypass input voltage phase."
       INDEX { xPDUBypassInputVoltagePhaseIndex }
       ::= { xPDUBypassInputVoltagePhaseTable 1 }

   XPDUBypassInputVoltagePhaseEntry ::= SEQUENCE {
       xPDUBypassInputVoltagePhaseIndex       INTEGER,
       xPDUBypassInputVoltageLtoL             INTEGER,
       xPDUBypassInputVoltageLtoN             INTEGER
      }

   xPDUBypassInputVoltagePhaseIndex OBJECT-TYPE
       SYNTAX     INTEGER{
          phase1(1),
          phase2(2),
          phase3(3)
         }
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Index of each bypass input phase entry in the table."
       ::= { xPDUBypassInputVoltagePhaseEntry 1 }

   xPDUBypassInputVoltageLtoL OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Line-to-line bypass input voltage, or -1 if no bypass
           feed is present in this PDU. Measured in tenths of Volts."
       ::= { xPDUBypassInputVoltagePhaseEntry 2 }

   xPDUBypassInputVoltageLtoN OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Line-to-neutral bypass input voltage, or -1 if no bypass
           feed is present in this PDU. Measured in tenths of Volts."
       ::= { xPDUBypassInputVoltagePhaseEntry 3 }

-- UPS Input Table

xPDUUPSInputVoltagePhaseTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of UPS input voltage entries."
   ::= { xPDUUPSInput 1 }

xPDUUPSInputVoltagePhaseTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF XPDUUPSInputVoltagePhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
          "A list of UPS input table entries.  The number of
           entries are the phase entries.
           The number of entries is contained in the
           xPDUUPSInputVoltagePhaseTableSize OID."
       ::= { xPDUUPSInput 2 }

   xPDUUPSInputVoltagePhaseEntry OBJECT-TYPE
       SYNTAX     XPDUUPSInputVoltagePhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
          "An entry containing information applicable to a
           particular UPS input voltage phase."
       INDEX { xPDUUPSInputVoltagePhaseIndex }
       ::= { xPDUUPSInputVoltagePhaseTable 1 }

   XPDUUPSInputVoltagePhaseEntry ::= SEQUENCE {
       xPDUUPSInputVoltagePhaseIndex      INTEGER,
       xPDUUPSInputVoltageLtoNPresent     INTEGER
      }

   xPDUUPSInputVoltagePhaseIndex OBJECT-TYPE
       SYNTAX     INTEGER{
          phase1(1),
          phase2(2),
          phase3(3)
         }
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Description of each UPS input phase entry in the table."
       ::= { xPDUUPSInputVoltagePhaseEntry 1 }

  xPDUUPSInputVoltageLtoNPresent OBJECT-TYPE
    SYNTAX INTEGER  {
        notPresent  (1),
        present     (2),
        unknown     (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates whether or not voltage is present at the UPS feed."
       ::= { xPDUUPSInputVoltagePhaseEntry 2 }

-- System Output

xPDUSystemOutputFrequency OBJECT-TYPE
   SYNTAX     INTEGER
   ACCESS     read-only
   STATUS     mandatory
   DESCRIPTION
      "The system output frequency in tenths of Hertz."
   ::= { xPDUSystemOutput 1 }

xPDUSystemOutputNeutralCurrent OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Shows the neutral current measured at the system output in tenths of Amps."
   ::= { xPDUSystemOutput 2 }

xPDUSystemOutputTotalPower OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Shows the total system output power in tenths of kW."
   ::= { xPDUSystemOutput 3 }

xPDUSystemOutputTotalApparentPower OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Shows the total system output power in tenths of kVA."
   ::= { xPDUSystemOutput 4 }

xPDUSystemOutputTotalPowerFactor OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates the total power factor of the system output.
       A value of 100 representing a unity power factor (1.00).
       Measured in hundredths."
   ::= { xPDUSystemOutput 5 }

xPDUSystemOutputFrequencyTolerance OBJECT-TYPE
   SYNTAX     INTEGER{
      freqToleranceOff              (1),
      freqTolerancePointTwo         (2),
      freqTolerancePointFive        (3),
      freqToleranceOne              (4),
      freqToleranceOnePointFive     (5),
      freqToleranceTwo              (6),
      freqToleranceThree            (7),
      freqToleranceFour             (8),
      freqToleranceFive             (9),
      freqToleranceNine             (10)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Shows the circuit panel output frequency tolerance in Hertz."
   ::= { xPDUSystemOutput 6 }

xPDUSystemOutputMaxKWPower OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Defines 100% load in kW.
       Purpose is to set to match UPS capabilities."
   ::= { xPDUSystemOutput 7 }

xPDUSystemOutputOverVoltThreshold OBJECT-TYPE
   SYNTAX INTEGER (0..30)
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Threshold above which an output over voltage condition will be generated.
       Specified as percent deviation from nominal."
   ::= { xPDUSystemOutput 8 }

xPDUSystemOutputUnderVoltThreshold OBJECT-TYPE
   SYNTAX INTEGER (0..30)
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Threshold below which an output under voltage condition will be generated.
       Specified as percent deviation from nominal.
       A value of zero indicates that the threshold is disabled."
   ::= { xPDUSystemOutput 9 }


xPDUSystemOutputOverCurrentThreshold OBJECT-TYPE
   SYNTAX INTEGER (0..110)
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Threshold above which an over current condition will be generated.
       Specified as a percent of the panel breaker rating.
       A value of zero indicates that the threshold is disabled."
   ::= { xPDUSystemOutput 10 }

xPDUSystemOutputOverCurrentNeutralThreshold OBJECT-TYPE
   SYNTAX INTEGER (0..110)
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Threshold above which an Over current neutral condition will be generated.
       Specified as a percent of the panel breaker rating.
       A value of zero indicates that the threshold is disabled."
   ::= { xPDUSystemOutput 11 }

xPDUSystemOutputUnderCurrentThreshold OBJECT-TYPE
   SYNTAX INTEGER (0..100)
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Threshold below which an under current condition will be generated.
       Specified as a percent of the panel breaker rating.
       A value of zero indicates that the threshold is disabled."
   ::= { xPDUSystemOutput 12 }

xPDUSystemOutputTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of System Output phase entries."
   ::= { xPDUSystemOutput 13 }

xPDUSystemOutputPhaseTable OBJECT-TYPE
   SYNTAX     SEQUENCE OF XPDUSystemOutputPhaseEntry
   ACCESS     not-accessible
   STATUS     mandatory
   DESCRIPTION
      "A list of system output table entries.
       The number of entries is contained in the
       xPDUSystemOutputTableSize OID."
   ::= { xPDUSystemOutput 14 }

   xPDUSystemOutputPhaseEntry OBJECT-TYPE
       SYNTAX     XPDUSystemOutputPhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
          "An entry containing information applicable to a
           particular system output phase."
       INDEX { xPDUSystemOutputPhaseIndex }
       ::= { xPDUSystemOutputPhaseTable 1 }

   XPDUSystemOutputPhaseEntry ::= SEQUENCE {
       xPDUSystemOutputPhaseIndex      INTEGER,
       xPDUSystemOutputVoltageLtoL     INTEGER,
       xPDUSystemOutputVoltageLtoN     INTEGER,
       xPDUSystemOutputPhaseCurrent    INTEGER,
       xPDUSystemOutputPower           INTEGER,
       xPDUSystemOutputApparentPower   INTEGER,
       xPDUSystemOutputPowerFactor     INTEGER
      }

   xPDUSystemOutputPhaseIndex OBJECT-TYPE
       SYNTAX     INTEGER{
          phase1(1),
          phase2(2),
          phase3(3)
         }
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Description of each output phase entry in the table."
       ::= { xPDUSystemOutputPhaseEntry 1 }

   xPDUSystemOutputVoltageLtoL OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Line-to-line system output voltage available at the circuit panel.
           Measured in tenths of Volts."
       ::= { xPDUSystemOutputPhaseEntry 2 }

   xPDUSystemOutputVoltageLtoN OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Line-to-neutral system output voltage available at the circuit panel.
           Measured in tenths of Volts."
       ::= { xPDUSystemOutputPhaseEntry 3 }


   xPDUSystemOutputPhaseCurrent OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "System load current per phase. Measured in tenths of Amps."
       ::= { xPDUSystemOutputPhaseEntry 4 }

   xPDUSystemOutputPower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "System output power per phase. Measured in tenths of kW."
       ::= { xPDUSystemOutputPhaseEntry 5 }

   xPDUSystemOutputApparentPower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "System output power per phase. Measured in tenths of kVA."
       ::= { xPDUSystemOutputPhaseEntry 6 }

   xPDUSystemOutputPowerFactor OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Indicates the Power Factor of the system output per phase.
           A value of 100 representing a unity Power Factor (1.00).
           Measured in hundredths."
       ::= { xPDUSystemOutputPhaseEntry 7 }

xPDUGroundCurrent OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Shows the current measured in the earth ground conductor.
       Measured in tenths of Amps, or -1 if not available."
   ::= { xPDUGroundMonitorPoint 1 }

xPDUGroundCurrentThreshold OBJECT-TYPE
   SYNTAX INTEGER (0..50)
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Threshold above which a ground current over current
       condition will be generated. Specified in tenths of Amps."
   ::= { xPDUGroundMonitorPoint 2 }

-- System Breakers

xPDUSystemBreakerTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of system breaker entries."
   ::= { xPDUSystemBreakers 1 }

xPDUSystemBreakerTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF XPDUSystemBreakerEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
          "A list of system breaker entries.
          The number of entries is contained in the
          xPDUSystemBreakerTableSize OID."
       ::= { xPDUSystemBreakers 2 }

   xPDUSystemBreakerEntry OBJECT-TYPE
       SYNTAX     XPDUSystemBreakerEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
          "An entry containing information applicable to a
           particular system breaker."
       INDEX { xPDUSystemBreakerTableIndex }
       ::= { xPDUSystemBreakerTable 1 }

   XPDUSystemBreakerEntry ::= SEQUENCE {
       xPDUSystemBreakerTableIndex    INTEGER,
       xPDUSystemBreakerDescription   DisplayString,
       xPDUSystemBreakerPosition      INTEGER
      }

   xPDUSystemBreakerTableIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Index of system breaker entries in the table."
       ::= { xPDUSystemBreakerEntry 1 }

xPDUSystemBreakerDescription OBJECT-TYPE
   SYNTAX  DisplayString (SIZE (0..79))
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "A brief description of the system breakers."
   ::= { xPDUSystemBreakerEntry 2 }

   xPDUSystemBreakerPosition OBJECT-TYPE
       SYNTAX INTEGER  {
          open    (1),
          closed  (2),
          unknown (3)
       }
       ACCESS read-only
       STATUS mandatory
       DESCRIPTION
          "Indicates whether this breaker is open(1) or closed(2)."
       ::= { xPDUSystemBreakerEntry 3 }

-- Branch Breakers (Breaker Panel)

xPDUNumOfBranchBreakers OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of branch breakers (panel positions) in the Panel.
       returns 42 for a 1-panel or 84 for a 2-panel system."
   ::= { xPDUBranchBreakers 1 }

-- Branch Breakers Table

xPDUBranchBreakerTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of branch breaker entries determined by the xPDUNumOfBranchBreakers OID."
   ::= { xPDUBranchBreakers 2 }

xPDUBranchBreakerTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF XPDUBranchBreakerEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
          "A list of branch breaker table entries. The
           number of entries is given by the value of xPDUBranchBreakerTableSize
           The number of entries is contained in the xPDUBranchBreakerTableSize OID."
       ::= { xPDUBranchBreakers 3 }

   xPDUBranchBreakerEntry OBJECT-TYPE
       SYNTAX     XPDUBranchBreakerEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
          "An entry containing information applicable to a
           particular branch breaker (panel position)."
       INDEX { xPDUBranchBreakerTableIndex }
       ::= { xPDUBranchBreakerTable 1 }

   XPDUBranchBreakerEntry ::= SEQUENCE {
       xPDUBranchBreakerTableIndex             INTEGER,
       xPDUBranchBreakerRating                 INTEGER,
       xPDUBranchBreakerRDPFeed                INTEGER,
       xPDUBranchBreakerTieIndicator           INTEGER,
       xPDUBranchBreakerCurrent                INTEGER,
       xPDUBranchBreakerOverCurrentThreshold   INTEGER,
       xPDUBranchBreakerUnderCurrentThreshold  INTEGER,
       xPDUBranchBreakerMaxCurrentThreshold    INTEGER,
       xPDUBranchBreakerMinCurrentThreshold    INTEGER,
       xPDUBranchBreakerName                   DisplayString,
       xPDUBranchBreakerLocation               DisplayString

    }

   xPDUBranchBreakerTableIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Index of branch breaker entries in the table."
       ::= { xPDUBranchBreakerEntry 1 }

   xPDUBranchBreakerRating OBJECT-TYPE
       SYNTAX INTEGER
       ACCESS read-write
       STATUS mandatory
       DESCRIPTION
          "Indicates current rating of this breaker.
           0=Breaker is not present.
           1=Earth leakage connection.
           2=Neutral connection.
           A value greater than 2 indicates breaker current rating in Amps.
           A value above 60 Amp will signify a remote feed.
           The xPDUBranchBreakerRDPFeed OID will indicate which breakers are
           configured as a remote drop.
           Note: When setting branch circuit thresholds/ratings for an entry,
           all positions tied (see the xPDUBranchBreakerTieIndicator OID)
           to this entry will inherit the new threshold/rating."
       ::= { xPDUBranchBreakerEntry 2 }

   xPDUBranchBreakerRDPFeed OBJECT-TYPE
       SYNTAX INTEGER  {
          remoteDistribution   (1),
          noRemoteDistribution (2)
       }
       ACCESS read-only
       STATUS mandatory
       DESCRIPTION
          "Indicates that a breaker position is feeding a remote
           distribution panel."
       ::= { xPDUBranchBreakerEntry 3 }

   xPDUBranchBreakerTieIndicator OBJECT-TYPE
       SYNTAX INTEGER  {
          breakerUnTied   (1),
          breakerTied     (2)
       }
       ACCESS read-write
       STATUS mandatory
       DESCRIPTION
          "Indicates whether or not the breaker in this position
           is logically associated with the breaker immediately below it.
           This setting is used grouping the breakers feeding
           a multi-pole branch circuit.
           Note: When setting an entry's branch breaker tie indicator to breakerTied,
           all the positions that are tied to this breaker will take on the rating
           and thresholds for this entry of the table."
       ::= { xPDUBranchBreakerEntry 4 }

    xPDUBranchBreakerCurrent OBJECT-TYPE
       SYNTAX INTEGER
       ACCESS read-only
       STATUS mandatory
       DESCRIPTION
          "Indicates the branch current in tenths of  Amps or -1 when not available."
       ::= { xPDUBranchBreakerEntry 5 }

    xPDUBranchBreakerOverCurrentThreshold OBJECT-TYPE
       SYNTAX INTEGER (0..100)
       ACCESS read-write
       STATUS mandatory
       DESCRIPTION
          "Threshold above which a branch circuit high current
           condition will be generated.
           Specified as a percent of the branch breaker rating.
           A value of zero indicates that the threshold is disabled.
           Note: When setting branch circuit thresholds/ratings for an entry,
           all positions tied (see the xPDUBranchBreakerTieIndicator OID)
           to this entry will inherit the new threshold/rating."
       ::= { xPDUBranchBreakerEntry 6 }

    xPDUBranchBreakerUnderCurrentThreshold OBJECT-TYPE
       SYNTAX INTEGER (0..100)
       ACCESS read-write
       STATUS mandatory
       DESCRIPTION
          "Threshold below which a branch circuit low current
           condition will be generated.
           Specified as a percent of the branch breaker rating.
           A value of zero indicates that the threshold is disabled.
           Note: When setting branch circuit thresholds/ratings for an entry,
           all positions tied (see the xPDUBranchBreakerTieIndicator OID)
           to this entry will inherit the new threshold/rating."
       ::= { xPDUBranchBreakerEntry 7 }

    xPDUBranchBreakerMaxCurrentThreshold OBJECT-TYPE
       SYNTAX INTEGER (0..100)
       ACCESS read-write
       STATUS mandatory
       DESCRIPTION
          "Threshold above which a branch circuit maximum current
           condition will be generated.
           Specified as a percent of the branch breaker rating.
           A value of zero indicates that the threshold is disabled.
           Note: When setting branch circuit thresholds/ratings for an entry,
           all positions tied (see the xPDUBranchBreakerTieIndicator OID)
           to this entry will inherit the new threshold/rating."
       ::= { xPDUBranchBreakerEntry 8 }

    xPDUBranchBreakerMinCurrentThreshold OBJECT-TYPE
       SYNTAX INTEGER (0..100)
       ACCESS read-write
       STATUS mandatory
       DESCRIPTION
          "Threshold below which a branch circuit minimum current
           condition will be generated.
           Specified as a percent of the branch breaker rating.
           A value of zero indicates that the threshold is disabled.
           Note: When setting branch circuit thresholds/ratings for an entry,
           all positions tied (see the xPDUBranchBreakerTieIndicator OID)
           to this entry will inherit the new threshold/rating."
       ::= { xPDUBranchBreakerEntry 9 }

    xPDUBranchBreakerName OBJECT-TYPE
       SYNTAX DisplayString
       ACCESS read-write
       STATUS mandatory
       DESCRIPTION
           "The description of the purpose/use of the breaker."
       ::= { xPDUBranchBreakerEntry 10 }

    xPDUBranchBreakerLocation OBJECT-TYPE
       SYNTAX DisplayString
       ACCESS read-write
       STATUS mandatory
       DESCRIPTION
          "The description of the location of the breaker."
       ::= { xPDUBranchBreakerEntry 11 }


-- the xPDUInputContacts group

xPDUInputContactNumContacts OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of contacts supported by the PDU."
   ::= { xPDUInputContacts 1 }

xPDUInputContactTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of input contact entries."
   ::= { xPDUInputContacts 2 }

xPDUInputContactTable OBJECT-TYPE
   SYNTAX SEQUENCE OF XPDUInputContactEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "A list of contacts supported by the PDU.
       The number of entries is contained in the
       xPDUInputContactTableSize OID."
   ::= { xPDUInputContacts 3 }

xPDUInputContactEntry OBJECT-TYPE
   SYNTAX XPDUInputContactEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "A contact entry containing information for a given contact."
   INDEX  { xPDUInputContactNumber }
   ::= { xPDUInputContactTable 1 }

XPDUInputContactEntry ::=
   SEQUENCE {
      xPDUInputContactNumber       INTEGER,
      xPDUInputContactName         DisplayString,
      xPDUInputContactNormalState  INTEGER,
      xPDUInputContactCurrentState INTEGER
   }

xPDUInputContactNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An index identifying the contact on the PDU."
   ::= { xPDUInputContactEntry 1 }

xPDUInputContactName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The description of the purpose/use of the contact."
   ::= { xPDUInputContactEntry 2 }

xPDUInputContactNormalState OBJECT-TYPE
   SYNTAX INTEGER {
      open    (1),
      closed  (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The normal operating position of the contact."
   ::= { xPDUInputContactEntry 3 }

xPDUInputContactCurrentState OBJECT-TYPE
   SYNTAX INTEGER {
      open    (1),
      closed  (2),
      unknown (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This value indicates the current state of the contact."
   ::= { xPDUInputContactEntry 4 }

-- the xPDUOutputRelays group

xPDUOutputRelaysNumRelays OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of output relays supported by the PDU."
   ::= { xPDUOutputRelays 1 }

xPDUOutputRelaysTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of output relay entries."
   ::= { xPDUOutputRelays 2 }

xPDUOutputRelayTable OBJECT-TYPE
   SYNTAX SEQUENCE OF XPDUOutputRelayEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "A list of output relays supported by the PDU.
       The number of entries is contained in the
       xPDUOutputRelayTableSize OID."
   ::= { xPDUOutputRelays 3 }

xPDUOutputRelayEntry OBJECT-TYPE
   SYNTAX XPDUOutputRelayEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "A output relay entry containing information for a given contact."
   INDEX  { xPDUOutputRelayNumber }
   ::= { xPDUOutputRelayTable 1 }

XPDUOutputRelayEntry ::=
   SEQUENCE {
      xPDUOutputRelayNumber        INTEGER,
      xPDUOutputRelayName          DisplayString,
      xPDUOutputRelayNormalState   INTEGER,
      xPDUOutputRelayCurrentState  INTEGER
   }

xPDUOutputRelayNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An index identifying the output relay on the PDU."
   ::= { xPDUOutputRelayEntry 1 }

xPDUOutputRelayName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The description of the purpose/use of the output relay."
   ::= { xPDUOutputRelayEntry 2 }

xPDUOutputRelayNormalState OBJECT-TYPE
   SYNTAX INTEGER {
      open     (1),
      closed   (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The normal operating position of the output relay."
   ::= { xPDUOutputRelayEntry 3 }

xPDUOutputRelayCurrentState OBJECT-TYPE
   SYNTAX INTEGER {
      open      (1),
      closed    (2),
      unknown   (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This value indicates the current state of the output relay."
   ::= { xPDUOutputRelayEntry 4 }

-- the xPDUMiscGroup

xPDUEPOMode OBJECT-TYPE
    SYNTAX INTEGER  {
        armed    (1),
        disarmed (2),
        unknown  (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates whether the EPO System is armed(1) or disarmed(2)."
       ::= { xPDUMiscGroup 1 }

xPDUTransformTempStatus OBJECT-TYPE
    SYNTAX INTEGER  {
        normal               (1),
        overtemp             (2),
        noTransformerPresent (3),
        unknown              (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates if the PDU's isolation transformer is over temperature."
   ::= { xPDUMiscGroup 2 }

xPDUCoolingFanStatus OBJECT-TYPE
    SYNTAX INTEGER  {
        normal                (1),
        failed                (2),
        noCoolingFansPresent  (3),
        unknown               (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates if one or more of the PDU's cooling fans have failed."
   ::= { xPDUMiscGroup 3 }

-- The pmmIdent group

pmmIdentModelNumber OBJECT-TYPE
    SYNTAX DisplayString
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "A character string identifying the model number of the PMM.
         This value is set at the factory."
    ::= { pmmIdent 1 }

pmmIdentSerialNumber OBJECT-TYPE
    SYNTAX DisplayString
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "A character string identifying the serial number of the PMM.
         This value is set at the factory."
    ::= { pmmIdent 2 }

pmmIdentDateOfManufacture OBJECT-TYPE
    SYNTAX DisplayString
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "The date when the PMM was manufactured in mm/dd/yyyy format.
         This value is set at the factory."
    ::= { pmmIdent 3 }

pmmIdentHMISerialNumber OBJECT-TYPE
    SYNTAX DisplayString
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "A character string identifying the serial number of the HMI.
         This value is set at the factory."
    ::= { pmmIdent 4 }

pmmIdentHMIHardwareRev OBJECT-TYPE
    SYNTAX DisplayString
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "The hardware revision of the HMI.
         This value is set at the factory."
    ::= { pmmIdent 5 }

pmmIdentHMIFirmwareAppRev OBJECT-TYPE
    SYNTAX DisplayString
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "An ID string identifying the application firmware revision of the
         HMI."
    ::= {  pmmIdent 6 }

pmmIdentHMIFirmwareAppOSRev OBJECT-TYPE
    SYNTAX DisplayString
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "An ID string identifying the application operating system firmware revision of the
         HMI."
    ::= {  pmmIdent 7 }

-- The pmmDevice group

pmmDeviceNominalInputVoltage OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "The nominal input voltage to the PMM. Measured in Volts,
         line-to-line for a 3-wire (delta) service or line-to-neutral for a
         4-wire (wye) service."
    ::= { pmmDevice 1 }

pmmDeviceServiceType OBJECT-TYPE
    SYNTAX INTEGER{
    threeWire (1),
    fourWire  (2)
    }
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "The type of utility input to the PMM. Either 3 wires (delta), or 4 wires (wye)."
    ::= { pmmDevice 2 }

pmmDeviceNominalOutputVoltage OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
    "The nominal line-to-neutral output voltage to the load measured in Volts."
    ::= { pmmDevice 3 }
-- The pmmInput group
pmmInputMeterTableSize OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "The number of input meters attached to the system."
    ::= { pmmInput 1 }

pmmInputTable OBJECT-TYPE
    SYNTAX SEQUENCE OF PMMInputEntry
    ACCESS not-accessible
    STATUS mandatory
    DESCRIPTION
        "A list of input meter entries."
    ::= { pmmInput 2}

pmmInputEntry OBJECT-TYPE
    SYNTAX PMMInputEntry
    ACCESS not-accessible
    STATUS mandatory
    DESCRIPTION
        "An entry containing information applicable to a
         particular input meter."
    INDEX { pmmInputMeterIndex }
    ::= { pmmInputTable 1 }

    PMMInputEntry ::= SEQUENCE {
        pmmInputMeterIndex                      INTEGER,
        pmmInputFrequency                       INTEGER,
        pmmInputTotalActivePower                INTEGER,
        pmmInputTotalApparentPower              INTEGER,
        pmmInputTotalPowerFactor                INTEGER,
        pmmInputActiveEnergyDelivered           Integer32,
        pmmInputActiveEnergyReceived            Integer32,
        pmmInputApparentEnergyDelivered         Integer32,
        pmmInputApparentEnergyReceived          Integer32,
        pmmInputFrequencyDeviation              INTEGER,
        pmmInputPowerFactorDeviation            INTEGER,
        pmmInputMinVoltThreshold                INTEGER,
        pmmInputLowVoltThreshold                INTEGER,
        pmmInputHighVoltThreshold               INTEGER,
        pmmInputMaxVoltThreshold                INTEGER,
        pmmInputMinCurrentThreshold             INTEGER,
        pmmInputLowCurrentThreshold             INTEGER,
        pmmInputHighCurrentThreshold            INTEGER,
        pmmInputMaxCurrentThreshold             INTEGER,
        pmmInputMinApparentPowerThreshold       INTEGER,
        pmmInputMaxApparentPowerThreshold       INTEGER,
        pmmInputOverActivePowerThreshold        INTEGER,
        pmmInputBreakerState                    INTEGER,
        pmmInputBreakerOpenAlarm                INTEGER,
        pmmInputAverageCurrent                  INTEGER,
        pmmInputNeturalCurrent                  INTEGER,
        pmmInputMaxInstantaneousNeutralCurrent  INTEGER,
        pmmInputAverageCurrentTHD               INTEGER,
        pmmInputAverageVoltageLtoL              INTEGER,
        pmmInputAverageVoltageLtoN              INTEGER,
        pmmInputLoad                            INTEGER,
        pmmInputMeterFirmwareVersion            INTEGER,
        pmmInputMeterSerialNumber               DisplayString,
        pmmInputEnergyUsageAccumulatedTotal     INTEGER,
        pmmInputPhaseLoss                       INTEGER,
        pmmInputBreakerCTSize                   INTEGER,
        pmmInputBreakerRating                   INTEGER,
        pmmInputKWHResetDate                    DisplayString,
        pmmInputAlarmGeneration                 INTEGER,
        pmmInputVoltageMaximumAlarm             INTEGER,
        pmmInputVoltageHighAlarm                INTEGER,
        pmmInputVoltageLowAlarm                 INTEGER,
        pmmInputVoltageMinimumAlarm             INTEGER,
        pmmInputCurrentMaximumAlarm             INTEGER,
        pmmInputCurrentHighAlarm                INTEGER,
        pmmInputCurrentLowAlarm                 INTEGER,
        pmmInputCurrentMinimumAlarm             INTEGER,
        pmmInputApparentPowerMaximumAlarm       INTEGER,
        pmmInputApparentPowerMinimumAlarm       INTEGER,
        pmmInputKWOverAlarm                     INTEGER,
        pmmInputPhaseLossAlarm                  INTEGER,
        pmmInputPowerFactorTotalAlarm           INTEGER,
        pmmInputFrequencyDeviationAlarm         INTEGER,
        pmmInputNeutralOverCurrentAlarm         INTEGER,
        pmmInputNeutralOverCurrentThreshold     INTEGER
    }

pmmInputMeterIndex OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "The input meter identifier."
    ::= { pmmInputEntry 1 }

pmmInputFrequency OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "The input frequency in tenths of Hertz."
    ::= { pmmInputEntry 2 }

pmmInputTotalActivePower OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Shows the total input active power in tenths of kW."
    ::= { pmmInputEntry 3 }

pmmInputTotalApparentPower OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Shows the total input apparent power in tenths of kVA."
    ::= { pmmInputEntry 4 }

pmmInputTotalPowerFactor OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Indicates the total power factor. A value of 100 representing
         a unity power factor (1.00). Specified in hundredths."
    ::= { pmmInputEntry 5 }

pmmInputActiveEnergyDelivered OBJECT-TYPE
    SYNTAX Integer32
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
    "Shows the input active energy delivered in tenths of kWh."
    ::= { pmmInputEntry 6 }

pmmInputActiveEnergyReceived OBJECT-TYPE
    SYNTAX Integer32
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Shows the input active energy received in tenths of kWh."
    ::= { pmmInputEntry 7 }

pmmInputApparentEnergyDelivered OBJECT-TYPE
    SYNTAX Integer32
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Shows the input apparent energy delivered in tenths of kVAh."
    ::= { pmmInputEntry 8 }

pmmInputApparentEnergyReceived OBJECT-TYPE
    SYNTAX Integer32
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Shows the input apparent energy received in tenths of kVAh."
    ::= { pmmInputEntry 9 }

pmmInputFrequencyDeviation OBJECT-TYPE
    SYNTAX INTEGER{
        freqDeviationOff              (1),
        freqDeviationPointTwo         (2),
        freqDeviationPointFive        (3),
        freqDeviationOne              (4),
        freqDeviationOnePointFive     (5),
        freqDeviationTwo              (6),
        freqDeviationThree            (7),
        freqDeviationFour             (8),
        freqDeviationFive             (9),
        freqDeviationNine             (10)
    }
    ACCESS read-write
    STATUS mandatory
    DESCRIPTION
        "Shows the input frequency deviation in Hertz."
    ::= { pmmInputEntry 10 }

pmmInputPowerFactorDeviation OBJECT-TYPE
    SYNTAX INTEGER (0..100)
    ACCESS read-write
    STATUS mandatory
    DESCRIPTION
        "Shows the input power factor deviation. Specified in tenths.
         A value of zero indicates that the threshold is disabled."
    ::= { pmmInputEntry 11 }

pmmInputMinVoltThreshold OBJECT-TYPE
    SYNTAX INTEGER (0..100)
    ACCESS read-write
    STATUS mandatory
    DESCRIPTION
        "Threshold below which an input minimum voltage condition
         will be generated. Specified as percent deviation from
         nominal voltage represented in the OID pmmDeviceNominalInputVoltage.
         A value of zero indicates that the threshold is disabled."
    ::= { pmmInputEntry 12 }

pmmInputLowVoltThreshold OBJECT-TYPE
    SYNTAX INTEGER (0..100)
    ACCESS read-write
    STATUS mandatory
    DESCRIPTION
        "Threshold below which an input low voltage condition
         will be generated. Specified as percent deviation from
         nominal voltage represented in the OID pmmDeviceNominalInputVoltage.
         A value of zero indicates that the threshold is disabled."
    ::= { pmmInputEntry 13 }

pmmInputHighVoltThreshold OBJECT-TYPE
    SYNTAX INTEGER (0..120)
    ACCESS read-write
    STATUS mandatory
    DESCRIPTION
        "Threshold above which an input high voltage condition
         will be generated. Specified as percent deviation from
         nominal voltage represented in the OID pmmDeviceNominalInputVoltage.
         A value of zero indicates that the threshold is disabled."
    ::= { pmmInputEntry 14 }

pmmInputMaxVoltThreshold OBJECT-TYPE
    SYNTAX INTEGER (0..120)
    ACCESS read-write
    STATUS mandatory
    DESCRIPTION
        "Threshold above which an input maximum voltage condition
         will be generated. Specified as percent deviation from
         nominal voltage represented in the OID pmmDeviceNominalInputVoltage.
         A value of zero indicates that the threshold is disabled."
    ::= { pmmInputEntry 15 }

pmmInputMinCurrentThreshold OBJECT-TYPE
    SYNTAX INTEGER (0..100)
    ACCESS read-write
    STATUS mandatory
    DESCRIPTION
        "Threshold below which an input minimum current condition will be generated.
         Specified as a percent of the panel breaker rating.
         A value of zero indicates that the threshold is disabled."
    ::= { pmmInputEntry 16 }

pmmInputLowCurrentThreshold OBJECT-TYPE
    SYNTAX INTEGER (0..100)
    ACCESS read-write
    STATUS mandatory
    DESCRIPTION
        "Threshold below which an input low current condition will be generated.
         Specified as a percent of the panel breaker rating.
         A value of zero indicates that the threshold is disabled."
    ::= { pmmInputEntry 17 }

pmmInputHighCurrentThreshold OBJECT-TYPE
    SYNTAX INTEGER (0..110)
    ACCESS read-write
    STATUS mandatory
    DESCRIPTION
        "Threshold above which an input high current condition will be generated.
         Specified as a percent of the panel breaker rating.
         A value of zero indicates that the threshold is disabled."
    ::= { pmmInputEntry 18 }

pmmInputMaxCurrentThreshold OBJECT-TYPE
    SYNTAX INTEGER (0..100)
    ACCESS read-write
    STATUS mandatory
    DESCRIPTION
        "Threshold above which an input maximum current condition will be generated.
         Specified as a percent of the panel breaker rating.
         A value of zero indicates that the threshold is disabled."
    ::= { pmmInputEntry 19 }

pmmInputMinApparentPowerThreshold OBJECT-TYPE
    SYNTAX INTEGER (0..100)
    ACCESS read-write
    STATUS mandatory
    DESCRIPTION
        "Threshold below which an input minimum apparent power condition will be generated.
         Specified as a percent deviation from nominal power rating.
         A value of zero indicates that the threshold is disabled."
    ::= { pmmInputEntry 20 }

pmmInputMaxApparentPowerThreshold OBJECT-TYPE
    SYNTAX INTEGER (0..110)
    ACCESS read-write
    STATUS mandatory
    DESCRIPTION
        "Threshold above which an input maximum apparent power condition will be generated.
         Specified as a percent deviation from nominal power rating.
         A value of zero indicates that the threshold is disabled."
    ::= { pmmInputEntry 21 }

pmmInputOverActivePowerThreshold OBJECT-TYPE
    SYNTAX INTEGER (0..100)
    ACCESS read-write
    STATUS mandatory
    DESCRIPTION
        "Threshold above which an input over active power condition will be generated.
         Specified as a percent deviation from nominal power rating.
         A value of zero indicates that the threshold is disabled."
    ::= { pmmInputEntry 22 }

pmmInputBreakerState OBJECT-TYPE
    SYNTAX INTEGER {
        open   (1),
        closed (2),
        unknown(3)
    }
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "This value indicates the current state of input breaker.
         1 will indicate open,
         2 will indicate closed,
         3 will indicate unknown.
         Returns -1 if unsupported or failed."
    ::= { pmmInputEntry 23 }

pmmInputBreakerOpenAlarm OBJECT-TYPE
    SYNTAX INTEGER {
        enabled    (1),
        disabled   (2),
        unknown    (3)
    }
    ACCESS read-write
    STATUS mandatory
    DESCRIPTION
        "Breaker open alarm status.
         1 will indicate enabled,
         2 will indicate disabled,
         3 will indicate unknown."
    ::= { pmmInputEntry 24 }

pmmInputAverageCurrent OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
    "Input Average current. Measured in tenths of Amps."
    ::= { pmmInputEntry 25 }

pmmInputNeturalCurrent OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Input Netural current. Measured in tenths of Amps."
    ::= { pmmInputEntry 26 }

pmmInputMaxInstantaneousNeutralCurrent OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Input maximum instantaneous neutral current. Measured in tenths of Amps."
    ::= { pmmInputEntry 27 }

pmmInputAverageCurrentTHD OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Input average harmonic distortions.
        Returns -1 if unsupported or failed."
    ::= { pmmInputEntry 28 }

pmmInputAverageVoltageLtoL  OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Input Average Line to Line voltage. Measured in tenths of Volts.
        Returns -1 if unsupported or failed."
    ::= { pmmInputEntry 29 }

pmmInputAverageVoltageLtoN   OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Input Average Line to Neutral voltage. Measured in tenths of Volts.
        Returns -1 if unsupported or failed."
    ::= { pmmInputEntry 30 }

pmmInputLoad   OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Total load of input breaker in percentage.
        Returns -1 if unsupported or failed."
    ::= { pmmInputEntry 31 }

pmmInputMeterFirmwareVersion   OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Shows the input meter firmware revision.
        Returns -1 if unsupported or failed."
    ::= { pmmInputEntry 32 }

pmmInputMeterSerialNumber     OBJECT-TYPE
    SYNTAX DisplayString
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Shows the input meter serial number.
        Returns -1 if unsupported or failed."
    ::= { pmmInputEntry 33 }

pmmInputEnergyUsageAccumulatedTotal     OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Shows the total accumulated input energy usage in kwh.
        Returns -1 if unsupported or failed."
    ::= { pmmInputEntry 34 }

pmmInputPhaseLoss	     OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Threshold below which an input phase loss condition will be generated.
        Specified as a percent deviation from phase to neutral nominal voltage.
        A value of zero indicates that the threshold is disabled.
        Returns -1 if unsupported or failed."
    ::= { pmmInputEntry 35 }

pmmInputBreakerCTSize     OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Shows the input breaker CT size.
        Returns -1 if unsupported or failed."
    ::= { pmmInputEntry 36 }

pmmInputBreakerRating     OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Shows the input breaker rating in Amps(A).
        Returns -1 if unsupported or failed."
    ::= { pmmInputEntry 37 }	

pmmInputKWHResetDate     OBJECT-TYPE
    SYNTAX DisplayString
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "The date that the kWh usage was reset, in the format mm/dd/yyyy."
    ::= { pmmInputEntry 38 }

pmmInputAlarmGeneration     OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Alarm generation status.
        1 - enabled
        2 - disabled
        3 - unknown "
    ::= { pmmInputEntry 39 }

pmmInputVoltageMaximumAlarm     OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Voltage maximum alarm generation status.
        1 - enabled
        2 - disabled
        3 - unknown "
    ::= { pmmInputEntry 40 }

pmmInputVoltageHighAlarm     OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Voltage high alarm generation status.
        1 - enabled
        2 - disabled
        3 - unknown "
    ::= { pmmInputEntry 41 }	

pmmInputVoltageLowAlarm     OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Voltage low alarm generation status.
        1 - enabled
        2 - disabled
        3 - unknown "
    ::= { pmmInputEntry 42 }

pmmInputVoltageMinimumAlarm     OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Voltage minimum alarm generation status.
        1 - enabled
        2 - disabled
        3 - unknown "
    ::= { pmmInputEntry 43 }

pmmInputCurrentMaximumAlarm     OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Current maximum alarm generation status.
        1 - enabled
        2 - disabled
        3 - unknown "
    ::= { pmmInputEntry 44 }

pmmInputCurrentHighAlarm     OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Current high alarm generation status.
        1 - enabled
        2 - disabled
        3 - unknown "
    ::= { pmmInputEntry 45 }	

pmmInputCurrentLowAlarm     OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Current low alarm generation status.
        1 - enabled
        2 - disabled
        3 - unknown "
    ::= { pmmInputEntry 46 }

pmmInputCurrentMinimumAlarm     OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Current minimum alarm generation status.
        1 - enabled
        2 - disabled
        3 - unknown "
    ::= { pmmInputEntry 47 }

pmmInputApparentPowerMaximumAlarm     OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Apparent Power maximum alarm generation status.
        1 - enabled
        2 - disabled
        3 - unknown "
    ::= { pmmInputEntry 48 }

pmmInputApparentPowerMinimumAlarm     OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Apparent Power minimum alarm generation status.
        1 - enabled
        2 - disabled
        3 - unknown "
    ::= { pmmInputEntry 49 }

pmmInputKWOverAlarm     OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Over active power alarm generation status.
        1 - enabled
        2 - disabled
        3 - unknown "
    ::= { pmmInputEntry 50 }

pmmInputPhaseLossAlarm     OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Phase loss alarm generation status.
        1 - enabled
        2 - disabled
        3 - unknown "
    ::= { pmmInputEntry 51 }

pmmInputPowerFactorTotalAlarm     OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Total power factor alarm generation status.
        1 - enabled
        2 - disabled
        3 - unknown "
    ::= { pmmInputEntry 52 }

pmmInputFrequencyDeviationAlarm     OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Frequency deviation alarm generation status.
        1 - enabled
        2 - disabled
        3 - unknown "
    ::= { pmmInputEntry 53 }

pmmInputNeutralOverCurrentAlarm    OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Neutral Overcurrent alarm generation status.
        1 - enabled
        2 - disabled
        3 - unknown "
    ::= { pmmInputEntry 54 }

pmmInputNeutralOverCurrentThreshold	     OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Threshold above which an input neutral overcurrent condition will be generated.
        Specified as a percent deviation from nominal current.
        A value of zero indicates that the threshold is disabled.
        Returns -1 if unsupported or failed."
    ::= { pmmInputEntry 55 }

pmmInputPhaseTable OBJECT-TYPE
    SYNTAX SEQUENCE OF PMMInputPhaseEntry
    ACCESS not-accessible
    STATUS mandatory
    DESCRIPTION
        "A list of input table entries.
         The number of entries is given by the value of
         pmmInputMeterTableSize OID."
    ::= { pmmInput 3 }

pmmInputPhaseEntry OBJECT-TYPE
    SYNTAX PMMInputPhaseEntry
    ACCESS not-accessible
    STATUS mandatory
    DESCRIPTION
        "An entry containing information applicable to a
         particular input phase."
    INDEX { pmmInputMeterNum, pmmInputPhase }
    ::= { pmmInputPhaseTable 1 }

    PMMInputPhaseEntry ::= SEQUENCE {
        pmmInputMeterNum                 INTEGER,
        pmmInputPhase                    INTEGER,
        pmmInputVoltageLtoL              INTEGER,
        pmmInputVoltageLtoN              INTEGER,
        pmmInputPhaseCurrent             INTEGER,
        pmmInputActivePower              INTEGER,
        pmmInputApparentPower            INTEGER,
        pmmInputPowerFactor              INTEGER,
        pmmInputMaxInstantaneousCurrent  INTEGER,
        pmmInputPhaseAngle               INTEGER,
        pmmInputTHDLtoL                  INTEGER,
        pmmInputTHDLtoN                  INTEGER,
        pmmInputCurrentTHD               INTEGER
    }

pmmInputMeterNum OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "The input meter identifier."
    ::= { pmmInputPhaseEntry 1 }

pmmInputPhase OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Input phase index."
    ::= { pmmInputPhaseEntry 2 }

pmmInputVoltageLtoL OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Line-to-line input voltage available.
         Measured in tenths of Volts."
    ::= { pmmInputPhaseEntry 3 }

pmmInputVoltageLtoN OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Line-to-neutral input voltage available.
         Measured in tenths of Volts."
    ::= { pmmInputPhaseEntry 4 }

pmmInputPhaseCurrent OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Input current per phase. Measured in tenths of Amps."
    ::= { pmmInputPhaseEntry 5 }

pmmInputActivePower OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Input power per phase. Measured in tenths of kW."
    ::= { pmmInputPhaseEntry 6 }

pmmInputApparentPower OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Input power per phase. Measured in tenths of kVA."
    ::= { pmmInputPhaseEntry 7 }

pmmInputPowerFactor OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Indicates the power factor of the input per phase.
         A value of 100 representing a unity power factor (1.00).
         Specified in hundredths."
    ::= { pmmInputPhaseEntry 8 }

pmmInputMaxInstantaneousCurrent OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Input maximum phase instantaneous current. Measured in tenths of Amps."
    ::= { pmmInputPhaseEntry 9 }

pmmInputPhaseAngle OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Current phase Angle. Measured in tenths of decimal"
    ::= { pmmInputPhaseEntry 10 }

pmmInputTHDLtoL OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Input harmonic distortions line to line."
    ::= { pmmInputPhaseEntry 11 }

pmmInputTHDLtoN OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Input harmonic distortions line to netural."
    ::= { pmmInputPhaseEntry 12 }
	
pmmInputCurrentTHD OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Input harmonic distortions.
        Returns -1 if unsupported or failed.
		Specified in tenths."
    ::= { pmmInputPhaseEntry 13 }

-- The pmmOutput group
pmmOutputMeterTableSize OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "The number of output meters attached to the system."
    ::= { pmmOutput 1 }

pmmOutputTable OBJECT-TYPE
    SYNTAX SEQUENCE OF PMMOutputEntry
    ACCESS not-accessible
    STATUS mandatory
    DESCRIPTION
        "A list of output meter entries."
    ::= { pmmOutput 2}

pmmOutputEntry OBJECT-TYPE
    SYNTAX PMMOutputEntry
    ACCESS not-accessible
    STATUS mandatory
    DESCRIPTION
        "An entry containing information applicable to a
         particular output meter."
    INDEX { pmmOutputMeterIndex }
    ::= { pmmOutputTable 1 }

    PMMOutputEntry ::= SEQUENCE {
        pmmOutputMeterIndex                      INTEGER,
        pmmOutputFrequency                       INTEGER,
        pmmOutputTotalActivePower                INTEGER,
        pmmOutputTotalApparentPower              INTEGER,
        pmmOutputTotalPowerFactor                INTEGER,
        pmmOutputActiveEnergyDelivered           Integer32,
        pmmOutputActiveEnergyReceived            Integer32,
        pmmOutputApparentEnergyDelivered         Integer32,
        pmmOutputApparentEnergyReceived          Integer32,
        pmmOutputFrequencyDeviation              INTEGER,
        pmmOutputPowerFactorDeviation            INTEGER,
        pmmOutputMinVoltThreshold                INTEGER,
        pmmOutputLowVoltThreshold                INTEGER,
        pmmOutputHighVoltThreshold               INTEGER,
        pmmOutputMaxVoltThreshold                INTEGER,
        pmmOutputMinCurrentThreshold             INTEGER,
        pmmOutputLowCurrentThreshold             INTEGER,
        pmmOutputHighCurrentThreshold            INTEGER,
        pmmOutputMaxCurrentThreshold             INTEGER,
        pmmOutputMinApparentPowerThreshold       INTEGER,
        pmmOutputMaxApparentPowerThreshold       INTEGER,
        pmmOutputOverActivePowerThreshold        INTEGER,
        pmmOutputPhaseLossThreshold              INTEGER,
        pmmOutputBreakerState                    INTEGER,
        pmmOutputBreakerOpenAlarm                INTEGER
    }

pmmOutputMeterIndex OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "The output meter identifier."
    ::= { pmmOutputEntry 1 }

pmmOutputFrequency OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "The output frequency in tenths of Hertz."
    ::= { pmmOutputEntry 2 }

pmmOutputTotalActivePower OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Shows the total output active power in tenths of kW."
    ::= { pmmOutputEntry 3 }

pmmOutputTotalApparentPower OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Shows the total output apparent power in tenths of kVA."
    ::= { pmmOutputEntry 4 }

pmmOutputTotalPowerFactor OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Indicates the total power factor. A value of 100 representing
         a unity power factor (1.00). Specified in hundredths."
    ::= { pmmOutputEntry 5 }

pmmOutputActiveEnergyDelivered OBJECT-TYPE
    SYNTAX Integer32
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
    "Shows the output active energy delivered in tenths of kWh."
    ::= { pmmOutputEntry 6 }

pmmOutputActiveEnergyReceived OBJECT-TYPE
    SYNTAX Integer32
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Shows the output active energy received in tenths of kWh."
    ::= { pmmOutputEntry 7 }

pmmOutputApparentEnergyDelivered OBJECT-TYPE
    SYNTAX Integer32
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Shows the output apparent energy delivered in tenths of kVAh."
    ::= { pmmOutputEntry 8 }

pmmOutputApparentEnergyReceived OBJECT-TYPE
    SYNTAX Integer32
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Shows the output apparent energy received in tenths of kVAh."
    ::= { pmmOutputEntry 9 }

pmmOutputFrequencyDeviation OBJECT-TYPE
    SYNTAX INTEGER{
        freqDeviationOff              (1),
        freqDeviationPointTwo         (2),
        freqDeviationPointFive        (3),
        freqDeviationOne              (4),
        freqDeviationOnePointFive     (5),
        freqDeviationTwo              (6),
        freqDeviationThree            (7),
        freqDeviationFour             (8),
        freqDeviationFive             (9),
        freqDeviationNine             (10)
    }
    ACCESS read-write
    STATUS mandatory
    DESCRIPTION
        "Shows the output frequency deviation in Hertz."
    ::= { pmmOutputEntry 10 }

pmmOutputPowerFactorDeviation OBJECT-TYPE
    SYNTAX INTEGER (0..100)
    ACCESS read-write
    STATUS mandatory
    DESCRIPTION
        "Shows the output power factor deviation. Specified in tenths.
         A value of zero indicates that the threshold is disabled."
    ::= { pmmOutputEntry 11 }

pmmOutputMinVoltThreshold OBJECT-TYPE
    SYNTAX INTEGER (0..100)
    ACCESS read-write
    STATUS mandatory
    DESCRIPTION
        "Threshold below which an output minimum voltage condition
         will be generated. Specified as percent deviation from
         nominal voltage represented in the OID pmmDeviceNominalOutputVoltage.
         A value of zero indicates that the threshold is disabled."
    ::= { pmmOutputEntry 12 }

pmmOutputLowVoltThreshold OBJECT-TYPE
    SYNTAX INTEGER (0..100)
    ACCESS read-write
    STATUS mandatory
    DESCRIPTION
        "Threshold below which an output low voltage condition
         will be generated. Specified as percent deviation from
         nominal voltage represented in the OID pmmDeviceNominalOutputVoltage.
         A value of zero indicates that the threshold is disabled."
    ::= { pmmOutputEntry 13 }

pmmOutputHighVoltThreshold OBJECT-TYPE
    SYNTAX INTEGER (0..120)
    ACCESS read-write
    STATUS mandatory
    DESCRIPTION
        "Threshold above which an output high voltage condition
         will be generated. Specified as percent deviation from
         nominal voltage represented in the OID pmmDeviceNominalOutputVoltage.
         A value of zero indicates that the threshold is disabled."
    ::= { pmmOutputEntry 14 }

pmmOutputMaxVoltThreshold OBJECT-TYPE
    SYNTAX INTEGER (0..120)
    ACCESS read-write
    STATUS mandatory
    DESCRIPTION
        "Threshold above which an output maximum voltage condition
         will be generated. Specified as percent deviation from
         nominal voltage represented in the OID pmmDeviceNominalOutputVoltage.
         A value of zero indicates that the threshold is disabled."
    ::= { pmmOutputEntry 15 }

pmmOutputMinCurrentThreshold OBJECT-TYPE
    SYNTAX INTEGER (0..100)
    ACCESS read-write
    STATUS mandatory
    DESCRIPTION
        "Threshold below which an output minimum current condition will be generated.
         Specified as a percent of the panel breaker rating.
         A value of zero indicates that the threshold is disabled."
    ::= { pmmOutputEntry 16 }

pmmOutputLowCurrentThreshold OBJECT-TYPE
    SYNTAX INTEGER (0..100)
    ACCESS read-write
    STATUS mandatory
    DESCRIPTION
        "Threshold below which an output low current condition will be generated.
         Specified as a percent of the panel breaker rating.
         A value of zero indicates that the threshold is disabled."
    ::= { pmmOutputEntry 17 }

pmmOutputHighCurrentThreshold OBJECT-TYPE
    SYNTAX INTEGER (0..110)
    ACCESS read-write
    STATUS mandatory
    DESCRIPTION
        "Threshold above which an output high current condition will be generated.
         Specified as a percent of the panel breaker rating.
         A value of zero indicates that the threshold is disabled."
    ::= { pmmOutputEntry 18 }

pmmOutputMaxCurrentThreshold OBJECT-TYPE
    SYNTAX INTEGER (0..100)
    ACCESS read-write
    STATUS mandatory
    DESCRIPTION
        "Threshold above which an output maximum current condition will be generated.
         Specified as a percent of the panel breaker rating.
         A value of zero indicates that the threshold is disabled."
    ::= { pmmOutputEntry 19 }

pmmOutputMinApparentPowerThreshold OBJECT-TYPE
    SYNTAX INTEGER (0..100)
    ACCESS read-write
    STATUS mandatory
    DESCRIPTION
        "Threshold below which an output minimum apparent power condition will be generated.
         Specified as a percent deviation from nominal power rating.
         A value of zero indicates that the threshold is disabled."
    ::= { pmmOutputEntry 20 }

pmmOutputMaxApparentPowerThreshold OBJECT-TYPE
    SYNTAX INTEGER (0..110)
    ACCESS read-write
    STATUS mandatory
    DESCRIPTION
        "Threshold above which an output maximum apparent power condition will be generated.
         Specified as a percent deviation from nominal power rating.
         A value of zero indicates that the threshold is disabled."
    ::= { pmmOutputEntry 21 }

pmmOutputOverActivePowerThreshold OBJECT-TYPE
    SYNTAX INTEGER (0..100)
    ACCESS read-write
    STATUS mandatory
    DESCRIPTION
        "Threshold above which an output over active power condition will be generated.
         Specified as a percent deviation from nominal power rating.
         A value of zero indicates that the threshold is disabled."
    ::= { pmmOutputEntry 22 }

pmmOutputPhaseLossThreshold OBJECT-TYPE
    SYNTAX INTEGER (0..100)
    ACCESS read-write
    STATUS mandatory
    DESCRIPTION
        "Threshold below which an output phase loss condition will be generated.
         Specified as a percent deviation from nominal voltage represented
         in the OID pmmDeviceNominalOutputVoltage.
         A value of zero indicates that the threshold is disabled."
    ::= { pmmOutputEntry 23 }

pmmOutputBreakerState OBJECT-TYPE
    SYNTAX INTEGER {
        open   (1),
        closed (2),
        unknown(3)
    }
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "This value indicates the current state of output breaker.
         1 will indicate open,
         2 will indicate closed,
         3 will indicate unknown."
    ::= { pmmOutputEntry 24 }

pmmOutputBreakerOpenAlarm OBJECT-TYPE
    SYNTAX INTEGER {
        enabled    (1),
        disabled   (2),
        unknown    (3)
    }
    ACCESS read-write
    STATUS mandatory
    DESCRIPTION
        "Breaker open alarm status.
         1 will indicate enabled,
         2 will indicate disabled,
         3 will indicate unknown."
    ::= { pmmOutputEntry 25 }

pmmOutputPhaseTable OBJECT-TYPE
    SYNTAX SEQUENCE OF PMMOutputPhaseEntry
    ACCESS not-accessible
    STATUS mandatory
    DESCRIPTION
        "A list of output table entries.
         The number of entries is given by the value of
         pmmOutputMeterTableSize OID."
    ::= { pmmOutput 3 }

pmmOutputPhaseEntry OBJECT-TYPE
    SYNTAX PMMOutputPhaseEntry
    ACCESS not-accessible
    STATUS mandatory
    DESCRIPTION
        "An entry containing information applicable to a
         particular output phase."
    INDEX { pmmOutputMeterNum, pmmOutputPhase }
    ::= { pmmOutputPhaseTable 1 }

    PMMOutputPhaseEntry ::= SEQUENCE {
        pmmOutputMeterNum                 INTEGER,
        pmmOutputPhase                    INTEGER,
        pmmOutputVoltageLtoL              INTEGER,
        pmmOutputVoltageLtoN              INTEGER,
        pmmOutputPhaseCurrent             INTEGER,
        pmmOutputActivePower              INTEGER,
        pmmOutputApparentPower            INTEGER,
        pmmOutputPowerFactor              INTEGER
    }

pmmOutputMeterNum OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "The output meter identifier."
    ::= { pmmOutputPhaseEntry 1 }

pmmOutputPhase OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Output phase index."
    ::= { pmmOutputPhaseEntry 2 }

pmmOutputVoltageLtoL OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Line-to-line output voltage available.
         Measured in tenths of Volts."
    ::= { pmmOutputPhaseEntry 3 }

pmmOutputVoltageLtoN OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Line-to-neutral output voltage available.
         Measured in tenths of Volts."
    ::= { pmmOutputPhaseEntry 4 }

pmmOutputPhaseCurrent OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Load current per phase. Measured in tenths of Amps."
    ::= { pmmOutputPhaseEntry 5 }

pmmOutputActivePower OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Output power per phase. Measured in tenths of kW."
    ::= { pmmOutputPhaseEntry 6 }

pmmOutputApparentPower OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Output power per phase. Measured in tenths of kVA."
    ::= { pmmOutputPhaseEntry 7 }

pmmOutputPowerFactor OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Indicates the power factor of the output per phase.
         A value of 100 representing a unity power factor (1.00).
         Specified in hundredths."
    ::= { pmmOutputPhaseEntry 8 }

-- The pmmBranch group

pmmnumofBranchMeters OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "The number of branch meters attached to the system."
    ::= { pmmBranch 1 }

pmmBranchBreakerTableSize OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
    "The number of branch breaker entries."
    ::= { pmmBranch 2 }

pmmBranchBreakerTable OBJECT-TYPE
    SYNTAX SEQUENCE OF PMMBranchBreakerEntry
    ACCESS not-accessible
    STATUS mandatory
    DESCRIPTION
    "A list of branch breaker table entries.
     The number of entries is contained in the pmmBranchBreakerTableSize OID."
    ::= { pmmBranch 3 }

pmmBranchBreakerEntry OBJECT-TYPE
    SYNTAX PMMBranchBreakerEntry
    ACCESS not-accessible
    STATUS mandatory
    DESCRIPTION
        "An entry containing information applicable to a
         particular branch breaker (panel/circuit position)."
    INDEX {pmmBranchCircuitMeterIndex, pmmBranchCircuitIndex }
    ::= { pmmBranchBreakerTable 1 }

    PMMBranchBreakerEntry ::= SEQUENCE {
        pmmBranchCircuitMeterIndex                               INTEGER,
        pmmBranchCircuitIndex                                    INTEGER,
        pmmBranchCircuitNumberOfPoles                            INTEGER,
        pmmBranchCircuitPhase                                    DisplayString,
        pmmBranchCircuitBreakerIdentifier                        DisplayString,
        pmmBranchCircuitLoadIdentifier                           DisplayString,
        pmmBranchCircuitCurrent                                  INTEGER,
        pmmBranchCircuitBreakerRating                            INTEGER,
        pmmBranchCircuitTotalActivePower                         INTEGER,
        pmmBranchCircuitTotalApparentPower                       INTEGER,
        pmmBranchCircuitEnergyUsage                              Gauge,
        pmmBranchCircuitEnergyUsageResetDate                     DisplayString,
        pmmBranchCircuitTotalPowerFactor                         INTEGER,
        pmmBranchCircuitBreakerState                             INTEGER,
        pmmBranchCircuitMinCurrentThreshold                      INTEGER,
        pmmBranchCircuitLowCurrentThreshold                      INTEGER,
        pmmBranchCircuitHighCurrentThreshold                     INTEGER,
        pmmBranchCircuitMaxCurrentThreshold                      INTEGER,
        pmmBranchCircuitMinApparentPowerThreshold                INTEGER,
        pmmBranchCircuitMaxApparentPowerThreshold                INTEGER,
        pmmBranchCircuitAlaramGeneration                         INTEGER,
        pmmBranchCircuitBreakerOpenAlarm                         INTEGER,
        pmmBranchCircuitBreakerAverageCurrent                    INTEGER,
        pmmBranchCircuitMaxInstantaneousCurrentPhase             INTEGER,
        pmmBranchCircuitBreakerMaxInstantaneousAverageCurrent    INTEGER,
        pmmBranchCircuitAngle                                    INTEGER,
        pmmBranchCircuitActivePower                              INTEGER,
        pmmBranchCircuitApparentPower                            INTEGER,
        pmmBranchCircuitBreakerEnergyTotalUsage                  Gauge,
        pmmBranchCircuitPowerFactor                              INTEGER,
        pmmBranchCircuitTHD                                      INTEGER,
        pmmBranchCircuitBreakerTHD                               INTEGER,
        pmmBranchCircuitBreakerLoad                              INTEGER,
        pmmBranchCircuitBranchNumber                             INTEGER,
        pmmBranchCircuitChannelCTSize                            INTEGER,
        pmmBranchcircuitCurrentMaxAlarm                          INTEGER,
        pmmBranchcircuitCurrentHighAlarm                         INTEGER,
        pmmBranchcircuitCurrentLowAlarm                          INTEGER,
        pmmBranchcircuitCurrentMinAlarm                          INTEGER,
        pmmBranchcircuitApparentPowerMaxAlarm                    INTEGER,
        pmmBranchcircuitApparentPowerMinAlarm                    INTEGER
    }

pmmBranchCircuitMeterIndex OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
    "Index of branch circuit meter in the table."
    ::= { pmmBranchBreakerEntry 1 }

pmmBranchCircuitIndex OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "The branch circuit index."
    ::= { pmmBranchBreakerEntry 2 }

pmmBranchCircuitNumberOfPoles OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "The number of poles."
    ::= { pmmBranchBreakerEntry 3 }

pmmBranchCircuitPhase OBJECT-TYPE
    SYNTAX DisplayString
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "The phase associated with branch circuit."
    ::= { pmmBranchBreakerEntry 4 }

pmmBranchCircuitBreakerIdentifier OBJECT-TYPE
    SYNTAX DisplayString
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "The branch circuit identifier.
		Returns (-1) if not supported."
    ::= { pmmBranchBreakerEntry 5 }

pmmBranchCircuitLoadIdentifier OBJECT-TYPE
    SYNTAX DisplayString
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Identifies the name or location of the branch circuit load."
    ::= { pmmBranchBreakerEntry 6 }

pmmBranchCircuitCurrent OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "The branch circuit current Measured in tenths of Amps."
    ::= { pmmBranchBreakerEntry 7 }

pmmBranchCircuitBreakerRating OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "The rating of the branch circuit breaker in Amps."
    ::= { pmmBranchBreakerEntry 8 }

pmmBranchCircuitTotalActivePower OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Branch circuit total power. Measured in tenths
         of kW."
    ::= { pmmBranchBreakerEntry 9 }

pmmBranchCircuitTotalApparentPower OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Branch circuit total apparent power. Measured in
         tenths of kVA."
    ::= { pmmBranchBreakerEntry 10 }

pmmBranchCircuitEnergyUsage OBJECT-TYPE
    SYNTAX Gauge
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Indicates the accumulated energy usage in tenths of kWh.
        Displayed as 0 when not available or no energy used."
    ::= { pmmBranchBreakerEntry 11 }

pmmBranchCircuitEnergyUsageResetDate OBJECT-TYPE
    SYNTAX DisplayString
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "The date that the kWh usage was reset, in the format mm/dd/yyyy.
        The default energy usage reset date is Not Available.
        Displayed as NA when breaker is not installed
        or if not first pole of breaker."

    ::= { pmmBranchBreakerEntry 12 }

pmmBranchCircuitTotalPowerFactor OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Indicates the total power factor of the branch circuit output.
         A value of 100 representing a unity power factor (1.00)
         Specified in hundredths."
    ::= { pmmBranchBreakerEntry 13 }

pmmBranchCircuitBreakerState OBJECT-TYPE
    SYNTAX INTEGER {
        open    (1),
        closed  (2),
        unknown (3)
    }
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "This value indicates the current state of branch
         circuit breaker.
         1 will indicate open,
         2 will indicate closed,
         3 will indicate unknown."
    ::= { pmmBranchBreakerEntry 14 }

pmmBranchCircuitMinCurrentThreshold OBJECT-TYPE
    SYNTAX INTEGER (0..100)
    ACCESS read-write
    STATUS mandatory
    DESCRIPTION
        "Threshold below which a branch circuit minimum current
         condition will be generated.
         Specified as a percent of the branch breaker rating
         represented in the OID pmmBranchCircuitBreakerRating
         A value of zero indicates that the threshold is disabled."
    ::= { pmmBranchBreakerEntry 15 }

pmmBranchCircuitLowCurrentThreshold OBJECT-TYPE
    SYNTAX INTEGER (0..100)
    ACCESS read-write
    STATUS mandatory
    DESCRIPTION
        "Threshold below which a branch circuit low current
         condition will be generated.
         Specified as a percent of the branch breaker rating
         represented in the OID pmmBranchCircuitBreakerRating
         A value of zero indicates that the threshold is disabled."
    ::= { pmmBranchBreakerEntry 16 }

pmmBranchCircuitHighCurrentThreshold OBJECT-TYPE
    SYNTAX INTEGER (0..100)
    ACCESS read-write
    STATUS mandatory
    DESCRIPTION
        "Threshold above which a branch circuit high current
         condition will be generated.
         Specified as a percent of the branch breaker rating
         represented in the OID pmmBranchCircuitBreakerRating
         A value of zero indicates that the threshold is disabled."
    ::= { pmmBranchBreakerEntry 17 }

pmmBranchCircuitMaxCurrentThreshold OBJECT-TYPE
    SYNTAX INTEGER (0..100)
    ACCESS read-write
    STATUS mandatory
    DESCRIPTION
        "Threshold above which a branch circuit maximum current
         condition will be generated.
         Specified as a percent of the branch breaker rating
         represented in the OID pmmBranchCircuitBreakerRating
         A value of zero indicates that the threshold is disabled."
    ::= { pmmBranchBreakerEntry 18 }

pmmBranchCircuitMinApparentPowerThreshold OBJECT-TYPE
    SYNTAX INTEGER (0..100)
    ACCESS read-write
    STATUS mandatory
    DESCRIPTION
        "Threshold below which a branch circuit minimum apparent
         power condition will be generated.
         Specified as a percent of the branch breaker apparent power rating.
         A value of zero indicates that the threshold is disabled."
    ::= { pmmBranchBreakerEntry 19 }

pmmBranchCircuitMaxApparentPowerThreshold OBJECT-TYPE
    SYNTAX INTEGER (0..100)
    ACCESS read-write
    STATUS mandatory
    DESCRIPTION
        "Threshold above which a branch circuit maximum apparent
         power condition will be generated.
         Specified as a percent of the branch breaker apparent power rating.
         A value of zero indicates that the threshold is disabled."
    ::= { pmmBranchBreakerEntry 20 }

pmmBranchCircuitAlaramGeneration OBJECT-TYPE
    SYNTAX INTEGER   {
    enabled    (1),
    disabled   (2),
    unknown    (3)
    }
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Alarm generation status.
         1 will indicate enabled,
         2 will indicate disabled,
         3 will indicate unknown."
    ::= { pmmBranchBreakerEntry 21 }

pmmBranchCircuitBreakerOpenAlarm OBJECT-TYPE
    SYNTAX INTEGER  {
        enabled    (1),
        disabled   (2),
        unknown    (3)
    }
    ACCESS read-write
    STATUS mandatory
    DESCRIPTION
        "Breaker open alarm status.
         1 will indicate enabled,
         2 will indicate disabled,
         3 will indicate unknown."
    ::= { pmmBranchBreakerEntry 22 }

pmmBranchCircuitBreakerAverageCurrent OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Branch breaker current. Measured in tenths of Amps."
    ::= { pmmBranchBreakerEntry 23 }

pmmBranchCircuitMaxInstantaneousCurrentPhase OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Branch circuit maximum instantaneous current. Measured in tenths of Amps."
    ::= { pmmBranchBreakerEntry 24 }

pmmBranchCircuitBreakerMaxInstantaneousAverageCurrent OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Branch breaker maximum instantaneous current. Measured in tenths of Amps."
    ::= { pmmBranchBreakerEntry 25 }

pmmBranchCircuitAngle OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Branch circuit phase angle. Measured in tenths of Decimal."
    ::= { pmmBranchBreakerEntry 26 }

pmmBranchCircuitActivePower OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Branch circuit Active power. Measured in tenths of kW."
    ::= { pmmBranchBreakerEntry 27 }

pmmBranchCircuitApparentPower OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Branch circuit apparent power. Measured in tenths of kVA."
    ::= { pmmBranchBreakerEntry 28 }

pmmBranchCircuitBreakerEnergyTotalUsage OBJECT-TYPE
    SYNTAX Gauge
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Indicates the circuit Breaker total accumulated energy usage in tenths of kWh.
        Displayed as 0 when not available or no energy used."
    ::= { pmmBranchBreakerEntry 29 }

pmmBranchCircuitPowerFactor OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Indicates the power factor of the branch circuit.
         A value of 100 representing a unity power factor (1.00)
         Specified in hundredths."
    ::= { pmmBranchBreakerEntry 30 }

pmmBranchCircuitTHD OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Branch circuit harmonic distortion."
    ::= { pmmBranchBreakerEntry 31 }

pmmBranchCircuitBreakerTHD OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Branch Breaker harmonic distortion."
    ::= { pmmBranchBreakerEntry 32 }

pmmBranchCircuitBreakerLoad OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Total load on the Breaker.
        Measured in tenths of Amps."
    ::= { pmmBranchBreakerEntry 33 }

pmmBranchCircuitBranchNumber OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "The branch number.
        Returns -1 if unsupported or failed."
    ::= { pmmBranchBreakerEntry 34 }

pmmBranchCircuitChannelCTSize OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "The branch CT Size.
        Returns -1 if unsupported or failed."
    ::= { pmmBranchBreakerEntry 35 }

pmmBranchcircuitCurrentMaxAlarm OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Current maximum alarm generation status.
        1 - enabled
        2 - disabled
        3 - unknown "
    ::= { pmmBranchBreakerEntry 36 }

pmmBranchcircuitCurrentHighAlarm OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Current high alarm generation status.
        1 - enabled
        2 - disabled
        3 - unknown "
    ::= { pmmBranchBreakerEntry 37 }

pmmBranchcircuitCurrentLowAlarm OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Current low alarm generation status.
        1 - enabled
        2 - disabled
        3 - unknown "
    ::= { pmmBranchBreakerEntry 38 }

pmmBranchcircuitCurrentMinAlarm OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Current minimum alarm generation status.
        1 - enabled
        2 - disabled
        3 - unknown "
    ::= { pmmBranchBreakerEntry 39 }

pmmBranchcircuitApparentPowerMaxAlarm OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Apparent power maximum alarm generation status.
        1 - enabled
        2 - disabled
        3 - unknown "
    ::= { pmmBranchBreakerEntry 40 }

pmmBranchcircuitApparentPowerMinAlarm OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "Apparent power minimum alarm generation status.
        1 - enabled
        2 - disabled
        3 - unknown "
    ::= { pmmBranchBreakerEntry 41 }

-- pmmsite Configuration begins	
pmmSiteConfigTableSize OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
      "The number of site configuration set supported by system."
    ::= { pmmSiteConfig 1 }

pmmSiteConfigTable OBJECT-TYPE
    SYNTAX SEQUENCE OF PmmSiteConfigEntry
    ACCESS not-accessible
    STATUS mandatory
    DESCRIPTION
      "A list of PMM site configurable entries."
    ::= { pmmSiteConfig 2}

pmmSiteConfigEntry OBJECT-TYPE
    SYNTAX PmmSiteConfigEntry
    ACCESS not-accessible
    STATUS mandatory
    DESCRIPTION
      "An entry containing information applicable to a
       particular site configuration."
     INDEX  { pmmSiteConfigIndex}
   ::= { pmmSiteConfigTable 1 }

PmmSiteConfigEntry ::=
 SEQUENCE {
        pmmSiteConfigIndex                  INTEGER,
        pmmSiteConfigNominalPtoPVoltage     INTEGER,
        pmmSiteConfigNominalPtoNVoltage     INTEGER,
        pmmSiteConfigNominalCurrent         INTEGER,
        pmmSiteConfigNominalFrequency       INTEGER,
        pmmSiteConfigNominalApparentPower   INTEGER,
        pmmSiteConfigServiceType            INTEGER
        }

pmmSiteConfigIndex OBJECT-TYPE
   SYNTAX     INTEGER
   ACCESS     read-only
   STATUS     mandatory
   DESCRIPTION
       "PMM site configuration identifier."
   ::= { pmmSiteConfigEntry 1 }

pmmSiteConfigNominalPtoPVoltage OBJECT-TYPE
      SYNTAX INTEGER
      ACCESS read-only
      STATUS mandatory
      DESCRIPTION
        "The nominal input phase to phase voltage to the PMM. Measured in Volts,
        line-to-line for a 3-wire (delta) service or line-to-neutral for a
        4-wire (wye) service."
  ::=  { pmmSiteConfigEntry 2 }

pmmSiteConfigNominalPtoNVoltage OBJECT-TYPE
      SYNTAX INTEGER
      ACCESS read-only
      STATUS mandatory
      DESCRIPTION
        "The nominal input phase to neutral voltage to the PMM. Measured in Volts,
        line-to-line for a 3-wire (delta) service or line-to-neutral for a
        4-wire (wye) service."
  ::=  { pmmSiteConfigEntry 3 }

pmmSiteConfigNominalCurrent OBJECT-TYPE
      SYNTAX INTEGER
      ACCESS read-only
      STATUS mandatory
      DESCRIPTION
        "The nominal input current to the PMM. Measured in tenths of Amps."
  ::=  { pmmSiteConfigEntry 4 }

pmmSiteConfigNominalFrequency OBJECT-TYPE
      SYNTAX INTEGER
      ACCESS read-only
      STATUS mandatory
      DESCRIPTION
        "The nominal input frequency to the PMM. Measured in tenths of Hertz."
  ::=  { pmmSiteConfigEntry 5 }

pmmSiteConfigNominalApparentPower OBJECT-TYPE
      SYNTAX INTEGER
      ACCESS read-only
      STATUS mandatory
      DESCRIPTION
        "The nominal input apparent power to the PMM. Measured in tenths of kVA."
  ::=  { pmmSiteConfigEntry 6 }

pmmSiteConfigServiceType OBJECT-TYPE
    SYNTAX INTEGER{
    threeWire (1),
    fourWire  (2)
    }
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "The type of utility input to the PMM. Either 3 wires (delta), or 4 wires (wye)."
    ::= { pmmSiteConfigEntry 7 }


pmmSiteConfigNumberofPanel OBJECT-TYPE
      SYNTAX INTEGER
      ACCESS read-only
      STATUS mandatory
      DESCRIPTION
        "The number of panels present.
        Returns -1 if unsupported or failed."
  ::=  { pmmSiteConfig 3 }

pmmSiteConfigNumberofChannel OBJECT-TYPE
      SYNTAX INTEGER
      ACCESS read-only
      STATUS mandatory
      DESCRIPTION
        "The number of channels present.
        Returns -1 if unsupported or failed."
  ::=  { pmmSiteConfig 4 }

pmmSiteConfigNumberofsources OBJECT-TYPE
      SYNTAX INTEGER
      ACCESS read-only
      STATUS mandatory
      DESCRIPTION
        "The number of input sources present.
        Returns -1 if unsupported or failed."
  ::=  { pmmSiteConfig 5 }

pmmSiteConfigProductModelNumber OBJECT-TYPE
      SYNTAX DisplayString
      ACCESS read-only
      STATUS mandatory
      DESCRIPTION
        " A character string identifying the model number of the RPP.
        This value is set at the factory.
        Returns -1 if unsupported or failed."
  ::=  { pmmSiteConfig 6 }

pmmSiteConfigProductSerialNumber OBJECT-TYPE
      SYNTAX DisplayString
      ACCESS read-only
      STATUS mandatory
      DESCRIPTION
        "A character string identifying the serial number of the RPP.
        This value is set at the factory.
        Returns -1 if unsupported or failed."
  ::=  { pmmSiteConfig 7 }
-- pmm site config end
-- pmm end

-- charger group

chargerIdentModel OBJECT-TYPE
    SYNTAX DisplayString
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "A character string identifying the model name of the Charger.
         This value is set at the factory."
    ::= { chargerIdent 1 }

chargerBasicIdentName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "An 8 byte ID string identifying the Charger. This object
       can be set by the administrator."
   ::= { chargerIdent 2 }

chargerIdentSerialNumber OBJECT-TYPE
    SYNTAX DisplayString
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
        "A character string identifying the serial number of the Charger.
         This value is set at the factory."
    ::= { chargerIdent 3 }

chargerIdentModelType OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The detailed model information of the Charger."
   ::= { chargerIdent 4 }

-- Input Phase Table

chargerInputPhaseTable OBJECT-TYPE
   SYNTAX     SEQUENCE OF ChargerInputPhaseEntry
   ACCESS     not-accessible
   STATUS     mandatory
   DESCRIPTION
           "A list of input table entries.  The number of entries
           is given by the sum of the Charger input phases."
   ::= { chargerInput 1 }

chargerInputPhaseEntry OBJECT-TYPE
   SYNTAX     ChargerInputPhaseEntry
   ACCESS     not-accessible
   STATUS     mandatory
   DESCRIPTION
           "An entry containing information applicable to a
           particular input phase."
   INDEX { chargerInputPhaseTableIndex}
   ::= { chargerInputPhaseTable 1 }

ChargerInputPhaseEntry ::= SEQUENCE {
   chargerInputPhaseTableIndex      INTEGER,
   chargerInputPhaseVoltage         INTEGER,
   chargerInputPhaseMinVoltage      INTEGER,
   chargerInputPhaseMaxVoltage      INTEGER,
   chargerInputPhaseCurrent         INTEGER
}

chargerInputPhaseTableIndex OBJECT-TYPE
   SYNTAX     INTEGER
   ACCESS     read-only
   STATUS     mandatory
   DESCRIPTION
           "The input identifier."
   ::= { chargerInputPhaseEntry 1 }

chargerInputPhaseVoltage OBJECT-TYPE
   SYNTAX     INTEGER
   ACCESS     read-only
   STATUS     mandatory
   DESCRIPTION
           "The input voltage in VAC, or -1 if it's unsupported
           by this Charger."
   ::= { chargerInputPhaseEntry 2 }

chargerInputPhaseMinVoltage OBJECT-TYPE
   SYNTAX     INTEGER
   ACCESS     read-only
   STATUS     mandatory
   DESCRIPTION
           "The lowest input voltage to the Charger during the previous minute of operation, or -1 if it's unsupported
            by this Charger."
   ::= { chargerInputPhaseEntry 3 }

chargerInputPhaseMaxVoltage OBJECT-TYPE
   SYNTAX     INTEGER
   ACCESS     read-only
   STATUS     mandatory
   DESCRIPTION
            "The highest input voltage to the Charger during the previous minute of operation, or -1 if it's unsupported
            by this Charger."
   ::= { chargerInputPhaseEntry 4 }

chargerInputPhaseCurrent OBJECT-TYPE
   SYNTAX     INTEGER
   ACCESS     read-only
   STATUS     mandatory
   DESCRIPTION
           "The input current in 0.1 amperes, or -1 if it's
           unsupported by this Charger."
   ::= { chargerInputPhaseEntry 5 }

 -- end of Input table

 -- the charger output group
chargerOutputStatus OBJECT-TYPE
   SYNTAX INTEGER  {
      unknown(1),
      initialising(2),
      standby(3),
      onBattery(4),
      floatCharging(5),
      boostCharging(6),
      initialCharging(7)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current state of the Charger. If the Charger is unable to
       determine the state of the Charger this variable is set
       to unknown(1)."
   ::= { chargerOutput 1 }

chargerOutputVauxVoltage OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Load output voltage, measured in VDC."
   ::= { chargerOutput 2 }

chargerOutputTotalCurrent OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current in amperes drawn by the load on the Charger."
   ::= { chargerOutput 3 }

chargerOutputLoad OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current Charger load expressed in percent
       of the total rated current of the charger."
   ::= { chargerOutput 4 }
-- charger end
-- The xATSIdent group

xATSIdentProductName OBJECT-TYPE
   SYNTAX  DisplayString
   ACCESS  read-write
   STATUS  mandatory
   DESCRIPTION
      "The name of the transfer switch unit."
   ::= { xATSIdent 1 }

xATSIdentHardwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The hardware revision of the transfer switch.
       This value is set at the factory."
   ::= { xATSIdent 2 }

xATSIdentFirmwareAppRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An ID string identifying the application firmware revision of the  transfer switch."
   ::= {  xATSIdent 3 }

xATSIdentFirmwareAppOSRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An ID string identifying the application operating system firmware revision of the transfer switch."
   ::= {  xATSIdent 4 }

xATSIdentFirmwareControllerRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An ID string identifying the transfer switch controller firmware revision."
   ::= {  xATSIdent 5 }

xATSIdentDateOfManufacture OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The date when the transfer switch was manufactured in mm/dd/yyyy format.
       This value is set at the factory."
   ::= { xATSIdent 6 }

xATSIdentModelNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the model number of the transfer switch.
       This value is set at the factory."
   ::= { xATSIdent 7 }

xATSIdentSerialNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the serial number of the transfer switch.
        This value is set at the factory."
   ::= { xATSIdent 8 }

--  The xATSDevice group

xATSDeviceServiceType OBJECT-TYPE
    SYNTAX INTEGER  {
        threeWire  (1),
        fourWire   (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The type of utility input to the transfer switch.
       Either 3 wires (delta), or 4 wires (wye)."
   ::= { xATSDevice 1 }

xATSDeviceNominalVoltage OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
      "The nominal line-to-neutral system voltage.
       Measured in Volts,  line-to-line for a 3-wire service or
       line-to-neutral for a 4-wire service. -1 if not available."
   ::= { xATSDevice 2 }

xATSDeviceNominalFrequency OBJECT-TYPE
   SYNTAX     INTEGER
   ACCESS     read-only
   STATUS     mandatory
   DESCRIPTION
      "The nominal system frequency. Measured in tenths of Hertz.
       -1 if not available."
   ::= { xATSDevice 3 }

xATSDeviceTransferSwitchRating OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The rating of the transfer switch.
       Measured in Amps."
   ::= { xATSDevice 4 }

xATSDeviceDCBackUpPresent OBJECT-TYPE
   SYNTAX     INTEGER{
      yes     (1),
      no      (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Indicates if a DC backup is present or not."
   ::= { xATSDevice 5 }

-- The xATS Switch Status group

xATSSwitchStatusSelectedSource OBJECT-TYPE
   SYNTAX     INTEGER{
      none         (1),
      source1      (2),
      source2      (3),
      fault        (4),
      unknown      (5)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The source which is currently selected, i.e. supplying power to the load."
   ::= { xATSSwitchStatus 1 }

xATSSwitchStatusOperationalMode OBJECT-TYPE
   SYNTAX     INTEGER{
      automatic                 (1),
      notInAutoAbnormal         (2),
      notInAuto                 (3),
      unknown                   (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current operating mode of the transfer switch. When the ATS is in
       automatic mode, generator starting and ATS transferring is all done automatically
       as needed based on the state of source 1.  Automatic operation is halted when the
       ATS is in either of the notInAuto modes.
       A mode of notInAuto indicates that the automatic operation switch is in the
       disabled position, as indicated by the xATSSwitchStatusAutomaticOperationSwitch OID.
       The notInAutoAbnormal condition indicates that an abnormal
       condition has caused the transfer switch to halt automatic operation.
       In this case, traps can indicate the exact problem. In the case of
       notInAutoAbnormal, refer to the operation manual for details
       on how debug the condition and restore automatic operation."
   ::= { xATSSwitchStatus 2 }

xATSSwitchStatusAutomaticOperationSwitch OBJECT-TYPE
   SYNTAX     INTEGER{
      disabled   (1),
      enabled    (2),
      unknown    (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The position of the automatic operation switch on the front of the transfer switch."
   ::= { xATSSwitchStatus 3 }

xATSSwitchStatusEngineStartSignal OBJECT-TYPE
   SYNTAX     INTEGER{
      run     (1),
      stop    (2),
      unknown (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The position of the Start/Stop contact which signals the generator
       engine to start/run. When the ATS is in automatic mode,
       generator starting/stopping is under ATS control."
   ::= { xATSSwitchStatus 4 }

-- The xATS Switch Setting group

xATSSwitchSettingsLowVoltageTransferPoint OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The lowest acceptable voltage condition at source 1.
       When any phase of source 1 is lower than this voltage,
       source quality is considered bad and the generator run signal
       is asserted to begin generator operation.
       Specified in volts,  line-to-line for a 3-wire service or
       line-to-neutral for a 4-wire service.
       -1 if not available."
   ::= { xATSSwitchSettings 1 }

xATSSwitchSettingsHighVoltageTransferPoint OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The highest acceptable voltage condition at source 1.
       When any phase of source 1 is greater than this voltage,
       source quality is considered bad and the generator run signal
       is asserted to begin generator operation.
       Specified in volts,  line-to-line for a 3-wire service or
       line-to-neutral for a 4-wire service.
       -1 if not available."
   ::= { xATSSwitchSettings 2 }

xATSSwitchSettingsMaxFrequencyDeviation OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The maximum acceptable frequency deviation condition from nominal at source 1.
       When source 1 frequency is outside the specified range,
       source quality is considered bad and the generator run signal
       is asserted to begin generator operation.
       Specified in  tenths of Hertz above or below nominal.
       A value of zero indicates that frequency is ignored when
       determining source quality.
       -1 if not available."
   ::= { xATSSwitchSettings 3 }

xATSSwitchSettingsMinPhaseBalance OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The minimum required phase balance at source 1.
       When the percentage difference between the minimum and maximum
       phase voltage measurements at source 1 is greater than this value,
       source quality is considered bad and the generator run signal
       is asserted to begin generator operation.
       Specified as a percentage. A value of zero indicates that phase balance
       is ignored when determining source quality. -1 if not available."
   ::= { xATSSwitchSettings 4 }

xATSSwitchSettingsNominalRotation OBJECT-TYPE
   SYNTAX     INTEGER{
      abc     (1),
      cba     (2),
      any     (3),
      unknown (4)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The nominal phase rotation (or phase sequence) required by the load.
       For certain types of equipment, such as rotating machinery, phase rotation
       is critical for proper operation as it determines the direction which motors
       will rotate (clockwise or counterclockwise).
       Source quality will be seen as bad if the rotation measured at that
       ATS input does not match this setting.
       If this setting is set to any, phase rotation is ignored."
   ::= { xATSSwitchSettings 5 }

xATSSwitchSettingsAllowClosedTransfer OBJECT-TYPE
   SYNTAX INTEGER{
      yes     (1),
      no      (2),
      unknown (3)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "This setting enables seamless (closed) transfers between sources.
       When possible, both source 1 and source 2 are closed to the output
       for a brief time. If closed transfer is not possible within the amount
       of time specified by the xATSSwitchSettingsMaxSyncTime OID,
       an open transfer will be executed."
   ::= { xATSSwitchSettings 6 }

xATSSwitchSettingsMaxSyncTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "When attempting/seeking to perform a closed transfer, this setting defines
       the maximum time allowed before the transfer switch will give up and perform
       an open transfer. Specified in seconds.
       -1 if not available."
   ::= { xATSSwitchSettings 7 }

xATSSwitchSettingsNeutralTransferTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "This setting defines how long both source 1 and source 2 will be
       disconnected from the output, during an open transfer.
       Specified in seconds.
       -1 if not available."
   ::= { xATSSwitchSettings 8 }

xATSSwitchSettingsClearLatchedAlarms OBJECT-TYPE
   SYNTAX INTEGER{
      yes        (1),
      no         (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Clears any latched alarm conditions."
   ::= { xATSSwitchSettings 9 }

xATSSwitchSettingsSetToFactoryDefaults OBJECT-TYPE
   SYNTAX INTEGER{
      yes        (1),
      no         (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Sets all transfer switch settings to factory default values."
   ::= { xATSSwitchSettings 10 }


-- The xATSSwitchTimers group

   xATSSwitchTimersTableSize OBJECT-TYPE
     SYNTAX INTEGER
     ACCESS read-only
     STATUS mandatory
     DESCRIPTION
        "The number of transfer switch timer entries."
     ::= { xATSSwitchTimers 1 }

   xATSSwitchTimersTable OBJECT-TYPE
     SYNTAX SEQUENCE OF XATSSwitchTimersEntry
     ACCESS not-accessible
     STATUS mandatory
     DESCRIPTION
        "A list of timers supported by ATS.
         The number of entries is contained in the xATSSwitchTimersTableSize OID."
     ::= { xATSSwitchTimers 2 }

   xATSSwitchTimersEntry OBJECT-TYPE
     SYNTAX XATSSwitchTimersEntry
     ACCESS not-accessible
     STATUS mandatory
     DESCRIPTION
        "An entry containing information about an individual ATS timer."
     INDEX  { xATSSwitchTimersIndex }
     ::= { xATSSwitchTimersTable 1 }

   XATSSwitchTimersEntry ::=
     SEQUENCE {
        xATSSwitchTimersIndex                INTEGER,
        xATSSwitchTimersName                 DisplayString,
        xATSSwitchTimersAbort                INTEGER,
        xATSSwitchTimersStatus               INTEGER,
        xATSSwitchTimersRemainingTime        INTEGER,
        xATSSwitchTimersDelaySetting         INTEGER
     }

xATSSwitchTimersIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Index of timer entries in the table."
   ::= { xATSSwitchTimersEntry 1 }

xATSSwitchTimersName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Name of the individual timer.Refer to ATS operation manual,
       or on-line help, for detailed descriptions of ATS timers."
   ::= { xATSSwitchTimersEntry 2 }

xATSSwitchTimersAbort OBJECT-TYPE
   SYNTAX INTEGER{
      yes  (1),
      no   (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "This aborts the individual timer."
   ::= { xATSSwitchTimersEntry 3 }

xATSSwitchTimersStatus OBJECT-TYPE
   SYNTAX INTEGER{
      inactive  (1),
      active    (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the individual timer. Designates whether this timer
       entry is currently running or inactive."
   ::= { xATSSwitchTimersEntry 4 }

xATSSwitchTimersRemainingTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The time remaining for this timer entry.
       Specified in seconds."
   ::= { xATSSwitchTimersEntry 5 }

xATSSwitchTimersDelaySetting OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The delay settings associated with this timer entry.
       When this timer entry is active, the timer value must exceed this setting
       before the ATS behavior associated with this timer is executed.
       Refer to ATS operation manual, or on-line help, for detailed
       descriptions of ATS timers."
   ::= { xATSSwitchTimersEntry 6 }

-- The xATSSwitchBlockMap group

   xATSSwitchBlockMapTableSize OBJECT-TYPE
     SYNTAX INTEGER
     ACCESS read-only
     STATUS mandatory
     DESCRIPTION
        "The number of blocking map entries, or how many ATS actions can be blocked."
     ::= { xATSSwitchBlockMap 1 }

   xATSSwitchBlockMapTable OBJECT-TYPE
     SYNTAX SEQUENCE OF XATSSwitchBlockMapEntry
     ACCESS not-accessible
     STATUS mandatory
     DESCRIPTION
        "A list of blocking maps supported by the ATS.
         The number of entries is contained in the xATSSwitchBlockMapTableSize OID."
     ::= { xATSSwitchBlockMap 2 }

   xATSSwitchBlockMapEntry OBJECT-TYPE
     SYNTAX XATSSwitchBlockMapEntry
     ACCESS not-accessible
     STATUS mandatory
     DESCRIPTION
        "An entry containing information about a specific ATS blocking map."
     INDEX  { xATSSwitchBlockMapIndex }
     ::= { xATSSwitchBlockMapTable 1 }

   XATSSwitchBlockMapEntry ::=
     SEQUENCE {
        xATSSwitchBlockMapIndex            INTEGER,
        xATSSwitchBlockMapName             DisplayString,
        xATSSwitchBlockMapStatus           INTEGER,
        xATSSwitchBlockMapSetting          INTEGER
    }

   xATSSwitchBlockMapIndex OBJECT-TYPE
     SYNTAX INTEGER
     ACCESS read-only
     STATUS mandatory
     DESCRIPTION
        "Index of blocking map entries in the table."
     ::= { xATSSwitchBlockMapEntry 1 }

   xATSSwitchBlockMapName OBJECT-TYPE
     SYNTAX DisplayString
     ACCESS read-only
     STATUS mandatory
     DESCRIPTION
        "A string describing the ATS action to be blocked."
     ::= { xATSSwitchBlockMapEntry 2 }

   xATSSwitchBlockMapStatus OBJECT-TYPE
     SYNTAX INTEGER
     ACCESS read-only
     STATUS mandatory
     DESCRIPTION
       "Represents the status of this blocking map entry, in bit-mapped format.
        A non-zero value indicates that this entry's ATS action is currently being blocked.
        The bit(s) set indicate which input(s) are causing the blocking (bit0, bit1, etc).

        bit 0 - Contact 1
        bit 1 - Contact 2
        bit 2 - Contact 3
        bit 3 - Contact 4."
     ::= { xATSSwitchBlockMapEntry 3 }

   xATSSwitchBlockMapSetting OBJECT-TYPE
     SYNTAX INTEGER
     ACCESS read-write
     STATUS mandatory
     DESCRIPTION
       "This setting designates the inputs that block the ATS action
        The mapping is specified as a bit-field, where each bit set indicates
        the input that blocks the ATS action associated with the entry.

        bit 0 - Contact 1
        bit 1 - Contact 2
        bit 2 - Contact 3
        bit 3 - Contact 4."
     ::= { xATSSwitchBlockMapEntry 4 }

-- The xATSSwitchStatistics group

   xATSSwitchStatisticsTableSize OBJECT-TYPE
     SYNTAX INTEGER
     ACCESS read-only
     STATUS mandatory
     DESCRIPTION
        "The number of transfer switch statistics entries."
     ::= { xATSSwitchStatistics 1 }

   xATSSwitchStatisticsTable OBJECT-TYPE
     SYNTAX SEQUENCE OF XATSSwitchStatisticsEntry
     ACCESS not-accessible
     STATUS mandatory
     DESCRIPTION
        "A list of statistics supported by ATS.
         The number of entries is contained in the xATSSwitchStatisticsTableSize OID."
     ::= { xATSSwitchStatistics 2 }

   xATSSwitchStatisticsEntry OBJECT-TYPE
     SYNTAX XATSSwitchStatisticsEntry
     ACCESS not-accessible
     STATUS mandatory
     DESCRIPTION
        "An entry containing information about an individual ATS statistic."
     INDEX  { xATSSwitchStatisticsIndex }
     ::= { xATSSwitchStatisticsTable 1 }

   XATSSwitchStatisticsEntry ::=
     SEQUENCE {
        xATSSwitchStatisticsIndex             INTEGER,
        xATSSwitchStatisticsName              DisplayString,
        xATSSwitchStatisticsValue             DisplayString,
        xATSSwitchStatisticsReset             INTEGER
     }

   xATSSwitchStatisticsIndex OBJECT-TYPE
     SYNTAX INTEGER
     ACCESS read-only
     STATUS mandatory
     DESCRIPTION
        "Index of ATS statistics entries in the table."
     ::= { xATSSwitchStatisticsEntry 1 }

   xATSSwitchStatisticsName OBJECT-TYPE
     SYNTAX     DisplayString
     ACCESS read-only
     STATUS mandatory
     DESCRIPTION
       "This is the name of the ATS statistic associated with this entry."
     ::= { xATSSwitchStatisticsEntry 2 }

   xATSSwitchStatisticsValue OBJECT-TYPE
     SYNTAX     DisplayString
     ACCESS read-only
     STATUS mandatory
     DESCRIPTION
       "This is the value of the ATS statistic associated with this entry."
     ::= { xATSSwitchStatisticsEntry 3 }

   xATSSwitchStatisticsReset OBJECT-TYPE
     SYNTAX INTEGER{
       yes   (1),
       no    (2)
     }
     ACCESS read-write
     STATUS mandatory
     DESCRIPTION
       "This will reset the individual ATS statistic associated with this entry."
     ::= { xATSSwitchStatisticsEntry 4 }

-- The xATS Source 1 group

xATSSource1Name OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "String used to identify source 1."
   ::= { xATSSource1 1 }

xATSSource1Position OBJECT-TYPE
   SYNTAX INTEGER{
      open     (1),
      closed   (2),
      tripped  (3),
      unknown  (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current position of the switch at source 1."
   ::= { xATSSource1 2 }

xATSSource1Frequency OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The frequency at source 1 in tenths of Hertz.
       -1 if unavailable."
   ::= { xATSSource1 3 }

xATSSource1Quality OBJECT-TYPE
   SYNTAX INTEGER{
      sourceGood        (1),
      lowVoltage        (2),
      highVoltage       (3),
      phaseImbalance    (4),
      freqOutOfRange    (5),
      badRotation       (6),
      unknown           (7)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current line quality of source 1."
   ::= { xATSSource1 4 }

xATSSource1Rotation OBJECT-TYPE
   SYNTAX INTEGER{
      abc     (1),
      cba     (2),
      unknown (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The phase rotation measured at the source 1 input of the ATS.
       The sequence is a reference to the order in which the three phases
       pass the zero-crossing boundary in time."
   ::= { xATSSource1 5 }

xATSSource1TableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of input voltage entries at the source 1 input of the ATS."
   ::= { xATSSource1 6 }

   xATSSource1PhaseTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF XATSSource1PhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
          "A list of voltage table entries for source 1. The number of
           entries are the phase entries. The number of entries is contained in the
           xATSSource1TableSize OID."
       ::= { xATSSource1 7 }

   xATSSource1PhaseEntry OBJECT-TYPE
       SYNTAX     XATSSource1PhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
          "An entry containing information applicable to a
           particular input voltage phase at the source 1 input of the ATS."
       INDEX { xATSSource1Index }
       ::= { xATSSource1PhaseTable 1 }

   XATSSource1PhaseEntry ::= SEQUENCE {
       xATSSource1Index        INTEGER,
       xATSSource1VoltageLtoL  INTEGER,
       xATSSource1VoltageLtoN  INTEGER
      }

   xATSSource1Index OBJECT-TYPE
       SYNTAX INTEGER{
          phase1(1),
          phase2(2),
          phase3(3)
         }
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Description of each phase utilized at source 1."
       ::= { xATSSource1PhaseEntry 1 }

   xATSSource1VoltageLtoL OBJECT-TYPE
       SYNTAX INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Source 1 line-to-line input voltage.
           Measured in tenths of Volts."
       ::= { xATSSource1PhaseEntry 2 }

   xATSSource1VoltageLtoN OBJECT-TYPE
       SYNTAX INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Source 1 line-to-neutral input voltage.
           Measured in tenths of Volts. -1 for a 3-wire service type."
   ::= { xATSSource1PhaseEntry 3 }

-- The xATS Source 2 group

xATSSource2Name OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "String used to identify source 2."
   ::= { xATSSource2 1 }

xATSSource2Position OBJECT-TYPE
   SYNTAX INTEGER{
      open     (1),
      closed   (2),
      tripped  (3),
      unknown  (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current position of the switch at source 2."
   ::= { xATSSource2 2 }

xATSSource2Frequency OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The frequency at source 2 in tenths of Hertz.
       -1 if not available."
   ::= { xATSSource2 3 }

xATSSource2Quality OBJECT-TYPE
   SYNTAX INTEGER{
      sourceGood        (1),
      lowVoltage        (2),
      highVoltage       (3),
      phaseImbalance    (4),
      freqOutOfRange    (5),
      badRotation       (6),
      unknown           (7)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current line quality of source 2."
   ::= { xATSSource2 4 }

xATSSource2Rotation OBJECT-TYPE
   SYNTAX INTEGER{
      abc     (1),
      cba     (2),
      unknown (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The phase rotation measured at the source 2 input of the ATS.
       -1 if not available."
   ::= { xATSSource2 5 }

xATSSource2TableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of input voltage entries at the source 2 input of the ATS."
   ::= { xATSSource2 6 }

   xATSSource2PhaseTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF XATSSource2PhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
          "A list of voltage table entries for the source 2. The number of
           entries are the phase entries. The number of entries is contained in the
           xATSSource2TableSize OID."
       ::= { xATSSource2 7 }

   xATSSource2PhaseEntry OBJECT-TYPE
       SYNTAX     XATSSource2PhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
          "An entry containing information applicable to a
           particular input voltage phase at the source 2 input of the ATS."
       INDEX { xATSSource2Index }
       ::= { xATSSource2PhaseTable 1 }

   XATSSource2PhaseEntry ::= SEQUENCE {
       xATSSource2Index        INTEGER,
       xATSSource2VoltageLtoL  INTEGER,
       xATSSource2VoltageLtoN  INTEGER
      }

   xATSSource2Index OBJECT-TYPE
       SYNTAX INTEGER{
          phase1(1),
          phase2(2),
          phase3(3)
         }
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Description of each phase utilized at the source 2."
       ::= { xATSSource2PhaseEntry 1 }

   xATSSource2VoltageLtoL OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Source 2 line-to-line input voltage.
           Measured in tenths of Volts."
       ::= { xATSSource2PhaseEntry 2 }

   xATSSource2VoltageLtoN OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Source 2 line-to-neutral input voltage.
           Measured in tenths of Volts. -1 for a 3-wire service type."
   ::= { xATSSource2PhaseEntry 3 }

-- The xATSSystemOutput

xATSSystemOutputFrequency OBJECT-TYPE
   SYNTAX     INTEGER
   ACCESS     read-only
   STATUS     mandatory
   DESCRIPTION
      "The system output frequency in tenths of Hertz."
   ::= { xATSSystemOutput 1 }

xATSSystemOutputTotalPower OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Shows the total system output power in tenths of kW."
   ::= { xATSSystemOutput 2 }

xATSSystemOutputTotalApparentPower OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Shows the total system output power in tenths of kVA."
   ::= { xATSSystemOutput 3 }

xATSSystemOutputTotalPowerFactor OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates the total power factor of the system output.
       A value of 100 representing a unity power factor (1.00)
       Specified in hundredths."
   ::= { xATSSystemOutput 4 }

xATSSystemOutputFrequencyTolerance OBJECT-TYPE
   SYNTAX     INTEGER{
      freqToleranceOff              (1),
      freqTolerancePointTwo         (2),
      freqTolerancePointFive        (3),
      freqToleranceOne              (4),
      freqToleranceOnePointFive     (5),
      freqToleranceTwo              (6),
      freqToleranceThree            (7),
      freqToleranceFour             (8),
      freqToleranceFive             (9),
      freqToleranceNine             (10)

   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Shows the panel output frequency tolerance in +/- Hertz."
   ::= { xATSSystemOutput 5 }

xATSSystemOutputOverVoltThreshold OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Threshold above which an output over voltage condition will be generated.
       Specified as tenths of percent deviation from nominal.
       A value of zero indicates that the threshold is disabled."
   ::= { xATSSystemOutput 6 }

xATSSystemOutputUnderVoltThreshold OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Threshold below which an output under voltage condition will be generated.
       Specified as tenths of percent deviation from nominal.
       A value of zero indicates that the threshold is disabled."
   ::= { xATSSystemOutput 7 }

xATSSystemOutputOverCurrentThreshold OBJECT-TYPE
   SYNTAX INTEGER (0..100)
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Threshold above which an over current condition will be generated.
       Specified as a percent of the transfer switch rating (xATSDeviceTransferSwitchRating OID).
       A value of zero indicates that the threshold is disabled."
   ::= { xATSSystemOutput 8 }

xATSSystemOutputUnderCurrentThreshold OBJECT-TYPE
   SYNTAX INTEGER (0..100)
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Threshold below which an under current condition will be generated.
       Specified as a percent of the transfer switch rating (xATSDeviceTransferSwitchRating OID).
       A value of zero indicates that the threshold is disabled."
   ::= { xATSSystemOutput 9 }

xATSSystemOutputAlarmDelayThreshold OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Delay the generation of an output alarm.
       Specified in seconds."
   ::= { xATSSystemOutput 10 }

xATSSystemOutputTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of system output phase entries."
   ::= { xATSSystemOutput 11 }

xATSSystemOutputPhaseTable OBJECT-TYPE
   SYNTAX     SEQUENCE OF XATSSystemOutputPhaseEntry
   ACCESS     not-accessible
   STATUS     mandatory
   DESCRIPTION
      "A list of system output table entries.
       The number of entries is contained in the xATSSystemOutputTableSize OID."
   ::= { xATSSystemOutput 12 }

   xATSSystemOutputPhaseEntry OBJECT-TYPE
       SYNTAX     XATSSystemOutputPhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
          "An entry containing information applicable to a
           particular system output phase."
       INDEX { xATSSystemOutputPhaseIndex }
       ::= { xATSSystemOutputPhaseTable 1 }

   XATSSystemOutputPhaseEntry ::= SEQUENCE {
       xATSSystemOutputPhaseIndex      INTEGER,
       xATSSystemOutputVoltageLtoL     INTEGER,
       xATSSystemOutputVoltageLtoN     INTEGER,
       xATSSystemOutputPhaseCurrent    INTEGER,
       xATSSystemOutputPower           INTEGER,
       xATSSystemOutputApparentPower   INTEGER,
       xATSSystemOutputPowerFactor     INTEGER
      }

   xATSSystemOutputPhaseIndex OBJECT-TYPE
       SYNTAX     INTEGER{
          phase1(1),
          phase2(2),
          phase3(3)
         }
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Description of each system output phase utilized in this device."
       ::= { xATSSystemOutputPhaseEntry 1 }

   xATSSystemOutputVoltageLtoL OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Line-to-line system output voltage available at the circuit panel.
           Measured in tenths of Volts. -1 if not available."
       ::= { xATSSystemOutputPhaseEntry 2 }

   xATSSystemOutputVoltageLtoN OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Line-to-neutral system output voltage available at the circuit panel.
           Measured in tenths of Volts. -1 for a 3-wire service type or if not available."
       ::= { xATSSystemOutputPhaseEntry 3 }

   xATSSystemOutputPhaseCurrent OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "System load current per phase. Measured in Amps.
           -1 if not available."
       ::= { xATSSystemOutputPhaseEntry 4 }

   xATSSystemOutputPower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "System output power per phase. Measured in tenths of kW."
       ::= { xATSSystemOutputPhaseEntry 5 }

   xATSSystemOutputApparentPower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "system output power per phase. Measured in tenths of kVA."
       ::= { xATSSystemOutputPhaseEntry 6 }

   xATSSystemOutputPowerFactor OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "indicates the power factor of the system output per phase.
           A value of 100 representing a unity power factor (1.00).
           Measured in hundredths."
       ::= { xATSSystemOutputPhaseEntry 7 }

-- xATS TestingStatus group

xATSTestingStatusSelectTestProcess OBJECT-TYPE
   SYNTAX INTEGER {
      engineStartTest      (1),
      systemLoadTest       (2),
      generatorHoldTest    (3),
      cancelTest           (4)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Type of tests that can be selected when no test has been scheduled.
       engineStartTest and systemLoadTest may be selected when no tests
       are running.  Tests that are selected may be canceled manually."
   ::= { xATSTestingStatus 1 }

xATSTestingStatusTestStatus OBJECT-TYPE
     SYNTAX INTEGER {
        noTestInProcess           (1),
        testPending               (2),
        startingEngine            (3),
        engineWarmingUp           (4),
        awaitingTransferToS2      (5),
        testingWithLoad           (6),
        awaitingRetransferToS1    (7),
        testingWithoutLoad        (8),
        stoppingEngine            (9),
        holdingOnGenerator        (10)
     }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The present system test status/state."
   ::= { xATSTestingStatus 2 }

xATSTestingStatusProfileWarmupTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The amount of time that the generator will warm up during a test.
       This is portion of the test when the xATSTestingStatusTestStatus
       OID returns the value engineWarmingUp.
       Specified in seconds."
   ::= { xATSTestingStatus 3 }

xATSTestingStatusProfileLoadedTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The amount of time that ATS will apply the system load to the generator
       during a system load test.
       This is portion of the test when the xATSTestingStatusTestStatus
       OID returns the value testingWithLoad.
       Specified in minutes."
   ::= { xATSTestingStatus 4 }

xATSTestingStatusProfileUnloadedTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The amount of time that the generator will run following the warm up
       portion of a start test, or the loaded portion of a load test.
       This is portion of the test when the xATSTestingStatusTestStatus
       OID returns the value testingWithoutLoad.
       Specified in seconds."
   ::= { xATSTestingStatus 5 }

-- xATS TestingResults group

xATSTestingResultsLastDateOfTest OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Date of the last test that was performed, either scheduled or manual.
       Test results are available in the xATSTestingResultsLastResult OID.
       Specified in the dd/mm/yyyy format, or 'none' if not available."
   ::= { xATSTestingResults 1 }

xATSTestingResultsLastResult OBJECT-TYPE
   SYNTAX INTEGER {
      noResultsAvailable        (1),
      startTestPassed           (2),
      loadTestPassed            (3),
      startSignalFailure        (4),
      failedGenNotInAuto        (5),
      failedGenEmerStop         (6),
      failedGenShutdown         (7),
      failedGenDidNotStart      (8),
      failedS2NeverGood         (9),
      genFailedDuringWarmup     (10),
      failureOnXferToS1         (11),
      genFailedLoaded           (12),
      failureOnRexferToS2       (13),
      failedOnCooldown          (14),
      genFailedToStop           (15),
      failedAtsInternalFault    (16),
      failedAtsNotInAuto        (17),
      canceledManualTest        (18),
      canceledScheduledTest     (19)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The result of the last ATS/generator system test."
   ::= { xATSTestingResults 2 }

xATSTestingResultsTestLastTestTime OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Time of day at which the last test was performed, either scheduled or manual.
       Test results are available in the xATSTestingResultsLastResult OID.
       Specified in the hh:mm:ss format, or 'none' if not available."
   ::= { xATSTestingResults 3 }

xATSTestingResultsLastCrankDuration OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The time spent cranking the generator before it started during the last test.
       Specified in seconds, or -1 if not available."
   ::= { xATSTestingResults 4 }

xATSTestingResultsLastWarmupDuration OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The time spent in the engineWarmingUp state during the last system test.
       Specified in seconds, or -1 if not available."
   ::= { xATSTestingResults 5 }

xATSTestingResultsLastLoadedDuration OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The time spent in the testingWithLoad state during the last system test.
       Specified in seconds, or -1 if not available."
   ::= { xATSTestingResults 6 }

xATSTestingResultsLastUnloadedDuration OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The time spent in the testingWithoutLoad state during the last system test.
       Specified in seconds, or -1 if not available."
   ::= { xATSTestingResults 7 }

-- xATS TestingSchedule group

xATSTestingScheduleFrequency OBJECT-TYPE
    SYNTAX INTEGER  {
        never   (1),
        daily   (2),
        weekly  (3),
        monthly (4)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The frequency of running scheduled tests."
   ::= { xATSTestingSchedule 1 }

xATSTestingScheduleTestDay OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The desired day for the scheduled test. This object applies only
       when the xATSTestingScheduleFrequency OID is set to weekly or monthly.
       For weekly test frequency, the string is the day the test will be run.
       For monthly test frequency, the string indicates the day,
       and the instance within the month.
       For example, for monthly frequency: 2nd Sunday, 3rd Monday, 4th Tuesday,
                    for weekly frequency: Sunday, Monday, Tuesday."
   ::= { xATSTestingSchedule 2 }

xATSTestingScheduleTestTime OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The time of day that the scheduled test will occur.
       Specified in the format hh:mm."
   ::= { xATSTestingSchedule 3 }

xATSTestingScheduleTestWithLoadInterval OBJECT-TYPE
   SYNTAX INTEGER {
      applyLoadEveryTest          (1),
      neverApplyLoad              (2),
      applyLoadMonthly            (3),
      applyLoadMonthlyDetailed    (4)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "This setting specifies which system tests should include applying the
       load to the generator. The applyLoadMonthlyDetailed entry
       in the list will apply load once, for each month represented in the
       xATSTestingScheduleTestWithLoadSelectMonth OID."
   ::= { xATSTestingSchedule 4 }

xATSTestingScheduleTestWithLoadSelectMonth OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The detailed selection for testing with load on a month-by-month basis.
       This object is applicable when the xATSTestingScheduleTestWithLoadInterval
       is set to applyLoadMonthlyDetailed. Otherwise this selection will be ignored.
       Format for this string is a comma-separated entry of months.
       For example: Jan,Mar,Dec.
       The string will return 'No Months Scheduled' if no months have been selected."
   ::= { xATSTestingSchedule 5 }

xATSTestingScheduleNextTestDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The date of the next scheduled test, in the format dd-mmm-yyyy."
   ::= { xATSTestingSchedule 6 }

-- xATSTestingSimulatePowerFail group

xATSTestingSimulatePowerFailTest OBJECT-TYPE
   SYNTAX     INTEGER{
      cancelSimulation         (1),
      fiveSecondsSimulation    (2),
      tenSecondsSimulation     (3),
      thirtySecondsSimulation  (4),
      oneMinuteSimulation      (5),
      threeMinutesSimulation   (6),
      fiveMinutesSimulation    (7),
      tenMinutesSimulation     (8)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "This object executes a simulated power failure for the duration indicated.
       Simulation can be aborted by selecting cancelSimulation."
   ::= { xATSTestingSimulatePowerFail 1 }

xATSTestingSimulatePowerFailTimeRemaining OBJECT-TYPE
   SYNTAX  INTEGER
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "Indicates the time remaining in seconds, for a simulated power failure.
       a value of zero indicates that simulated power failure is not active."
   ::= { xATSTestingSimulatePowerFail 2 }

-- The xATS Input Contact group

xATSInputContactNumContacts OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of contacts supported by the ATS."
   ::= { xATSInputContacts 1 }

xATSInputContactTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of input contact entries."
   ::= { xATSInputContacts 2 }

xATSInputContactTable OBJECT-TYPE
   SYNTAX SEQUENCE OF XATSInputContactEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "A list of contacts supported by the ATS.
       The number of entries is contained in the
       xATSInputContactTableSize OID."
   ::= { xATSInputContacts 3 }

   xATSInputContactEntry OBJECT-TYPE
      SYNTAX XATSInputContactEntry
      ACCESS not-accessible
      STATUS mandatory
      DESCRIPTION
         "A contact entry containing information for a given contact."
      INDEX  { xATSInputContactNumber }
      ::= { xATSInputContactTable 1 }

   XATSInputContactEntry ::=
      SEQUENCE {
         xATSInputContactNumber    INTEGER,
         xATSInputContactName      DisplayString,
         xATSInputContactNormalState           INTEGER,
         xATSInputContactCurrentState          INTEGER
      }

   xATSInputContactNumber OBJECT-TYPE
      SYNTAX INTEGER
      ACCESS read-only
      STATUS mandatory
      DESCRIPTION
         "An index identifying the contact on the ATS."
      ::= { xATSInputContactEntry 1 }

   xATSInputContactName OBJECT-TYPE
     SYNTAX DisplayString
     ACCESS read-write
     STATUS mandatory
     DESCRIPTION
        "The description of the purpose/use of the contact."
     ::= { xATSInputContactEntry 2 }

   xATSInputContactNormalState OBJECT-TYPE
     SYNTAX INTEGER {
        open   (1),
        closed (2)
     }
     ACCESS read-write
     STATUS mandatory
     DESCRIPTION
        "The normal operating position of the contact."
     ::= { xATSInputContactEntry 3 }

   xATSInputContactCurrentState OBJECT-TYPE
     SYNTAX INTEGER {
        open   (1),
        closed (2)
     }
     ACCESS read-only
     STATUS mandatory
     DESCRIPTION
        "This value indicates the current state of the contact."
     ::= { xATSInputContactEntry 4 }

-- the xATS OutputRelays group

   xATSOutputRelayNumRelays OBJECT-TYPE
     SYNTAX INTEGER
     ACCESS read-only
     STATUS mandatory
     DESCRIPTION
        "The number of output relays supported by the ATS."
     ::= { xATSOutputRelays 1 }

   xATSOutputRelayTableSize OBJECT-TYPE
     SYNTAX INTEGER
     ACCESS read-only
     STATUS mandatory
     DESCRIPTION
        "The number of output relay entries."
     ::= { xATSOutputRelays 2 }

   xATSOutputRelayTable OBJECT-TYPE
     SYNTAX SEQUENCE OF XATSOutputRelayEntry
     ACCESS not-accessible
     STATUS mandatory
     DESCRIPTION
        "A list of output relays supported by the ATS.
        The number of entries is contained in the
        xATSOutputRelayTableSize OID."
     ::= { xATSOutputRelays 3 }

   xATSOutputRelayEntry OBJECT-TYPE
     SYNTAX XATSOutputRelayEntry
     ACCESS not-accessible
     STATUS mandatory
     DESCRIPTION
        "A output relay entry containing information for a given contact."
     INDEX  { xATSOutputRelayNumber }
     ::= { xATSOutputRelayTable 1 }

   XATSOutputRelayEntry ::=
     SEQUENCE {
        xATSOutputRelayNumber           INTEGER,
        xATSOutputRelayName             DisplayString,
        xATSOutputRelayNormalState      INTEGER,
        xATSOutputRelayCurrentState     INTEGER
     }

   xATSOutputRelayNumber OBJECT-TYPE
     SYNTAX INTEGER
     ACCESS read-only
     STATUS mandatory
     DESCRIPTION
        "An index identifying the output relay on the ATS."
     ::= { xATSOutputRelayEntry 1 }

   xATSOutputRelayName OBJECT-TYPE
     SYNTAX DisplayString
     ACCESS read-write
     STATUS mandatory
     DESCRIPTION
       "The description of the purpose/use of the output relay."
     ::= { xATSOutputRelayEntry 2 }

   xATSOutputRelayNormalState OBJECT-TYPE
     SYNTAX INTEGER {
        open   (1),
        closed (2)
     }
     ACCESS read-write
     STATUS mandatory
     DESCRIPTION
       "The normal operating position of the output relay."
     ::= { xATSOutputRelayEntry 3 }

   xATSOutputRelayCurrentState OBJECT-TYPE
     SYNTAX INTEGER {
        open   (1),
        closed (2)
     }
     ACCESS read-only
     STATUS mandatory
     DESCRIPTION
       "This value indicates the current state of the output relay."
     ::= { xATSOutputRelayEntry 4 }

-- The xATS Generator Ident group

xATSGeneratorIdentModelNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the model number of the generator.
       This value is set at the factory."
   ::= { xATSGeneratorIdent 1 }

xATSGeneratorIdentSerialNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the serial number of the generator.
       This value is set at the factory."
   ::= { xATSGeneratorIdent 2 }

xATSGeneratorIdentDateofManufacture OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying when the generator was manufactured in mm/dd/yyyy format.
       This value is set at the factory."
   ::= { xATSGeneratorIdent 3 }

xATSGeneratorIdentVoltageConfiguration OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The voltage for which the generator's alternator is designed.
       Specified in Volts line-to-line."
   ::= { xATSGeneratorIdent 4 }

xATSGeneratorIdentMaxPowerRating OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The max power rating of the generator. Specified in kW."
   ::= { xATSGeneratorIdent 5 }

xATSGeneratorIdentAlternatorFrequency OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The frequency for which the generator's alternator is designed.
       Specified in Hertz."
   ::= { xATSGeneratorIdent 6 }

-- The xATS Generator Status group

xATSGeneratorStatusGeneratorName OBJECT-TYPE
   SYNTAX     DisplayString
   ACCESS     read-write
   STATUS     mandatory
   DESCRIPTION
       "The name or label for the generator connected to the source 2 of the ATS."
   ::= { xATSGeneratorStatus 1 }

xATSGeneratorStatusOperational OBJECT-TYPE
   SYNTAX     INTEGER{
      nocomm         (1),
      off            (2),
      ready          (3),
      starting       (4),
      idle           (5),
      running        (6),
      normalStop     (7),
      emergencyStop  (8),
      notInAuto      (9),
      shutdown       (10),
      unknown        (11)
   }
   ACCESS     read-only
   STATUS     mandatory
   DESCRIPTION
       "The operational status of the generator. unavailable when unrecognized status is received."
   ::= { xATSGeneratorStatus 2 }

xATSGeneratorStatusModeSwitchPosition OBJECT-TYPE
   SYNTAX     INTEGER{
      off        (1),
      manual     (2),
      automatic  (3),
      unknown    (4)
   }
   ACCESS     read-only
   STATUS     mandatory
   DESCRIPTION
       "The position of the generator's auto-mode switch.
        In automatic mode, the generator is started and stopped via the
        remote start contact, which has state indicated in the
        xATSGeneratorStatusRemoteStart OID.
        In manual mode generator start/stop control is via local command only.
        Off prevents the generator from running."
   ::= { xATSGeneratorStatus 3 }

xATSGeneratorStatusRemoteStart OBJECT-TYPE
   SYNTAX INTEGER{
      stop     (1),
      run      (2),
      unknown  (3)
   }
   ACCESS     read-only
   STATUS     mandatory
   DESCRIPTION
       "The status of the generator's remote start contact, which is
        provided as an output from the transfer switch to start/stop the
        generator when in automatic mode."
   ::= { xATSGeneratorStatus 4 }

-- The xATS Generator Advanced Status group

xATSGeneratorAdvStatusBatteryVoltage OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The voltage of the generator's starting battery.
       Measured in tenths of VDC, or -1 if not available."
   ::= { xATSGeneratorAdvStatus 1 }

xATSGeneratorAdvStatusOilPressure OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The generator's engine oil pressure.
       Measured in tenths of Psi or kPa, based on the
       value of the xATSGeneratorSettingsMetricUnit OID,
       or -1 if not available."
   ::= { xATSGeneratorAdvStatus 2 }

xATSGeneratorAdvStatusCoolantTemperature OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Current coolant temperature in the generator.
       Measured in degrees Celsius or Fahrenheit, based on the
       value of the xATSGeneratorSettingsMetricUnit OID,
       or -1 if not available."
   ::= { xATSGeneratorAdvStatus 3 }

xATSGeneratorAdvStatusEngineRPM OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Current engine speed of the generator.
       Measured in RPM, or -1 if not available."
   ::= { xATSGeneratorAdvStatus 4 }

xATSGeneratorAdvStatusOilLevel OBJECT-TYPE
   SYNTAX     INTEGER{
      ok        (1),
      low       (2),
      unknown   (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates adequate oil level in the generator."
   ::= { xATSGeneratorAdvStatus 5 }

xATSGeneratorAdvStatusCoolantLevel OBJECT-TYPE
   SYNTAX     INTEGER{
      ok         (1),
      low        (2),
      unknown    (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates adequate coolant level in the generator."
   ::= { xATSGeneratorAdvStatus 6 }

-- The xATS Generator Output group

xATSGeneratorOutputFrequency OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The output frequency of the generator.
       Measured in tenths of Hertz, or -1 if not available."
   ::= { xATSGeneratorOutput 1 }

xATSGeneratorOutputTotalPower OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The total output power of the generator.
       Measured in tenths of tenths of kW, or -1 if not available."
   ::= { xATSGeneratorOutput 2 }

xATSGeneratorOutputTotalApparentPower OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The total output power of the generator.
       Measured in tenths of kVA, or -1 if not available."
   ::= { xATSGeneratorOutput 3 }

xATSGeneratorOutputTotalPowerFactor OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
          "Indicates the total load power factor of the generator.
           A value of 100 representing a unity power factor (1.00),
           or -1 when if not available."
   ::= { xATSGeneratorOutput 4 }

xATSGeneratorOutputTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of generator output phase entries."
   ::= { xATSGeneratorOutput 5 }

   xATSGeneratorOutputPhaseTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF XATSGeneratorOutputPhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
      "A list of generator output table entries.
       The number of entries is contained in the xATSGeneratorOutputTableSize OID."
       ::= { xATSGeneratorOutput 6 }

   xATSGeneratorOutputPhaseEntry OBJECT-TYPE
       SYNTAX     XATSGeneratorOutputPhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
          "An entry containing information applicable to a
           particular generator output phase."
       INDEX { xATSGeneratorOutputPhaseIndex }
       ::= { xATSGeneratorOutputPhaseTable 1 }

   XATSGeneratorOutputPhaseEntry ::= SEQUENCE {
       xATSGeneratorOutputPhaseIndex      INTEGER,
       xATSGeneratorOutputVoltageLtoL     INTEGER,
       xATSGeneratorOutputVoltageLtoN     INTEGER,
       xATSGeneratorOutputPhaseCurrent    INTEGER,
       xATSGeneratorOutputPower           INTEGER,
       xATSGeneratorOutputApparentPower   INTEGER,
       xATSGeneratorOutputPowerFactor     INTEGER
      }

   xATSGeneratorOutputPhaseIndex OBJECT-TYPE
       SYNTAX     INTEGER{
          phase1(1),
          phase2(2),
          phase3(3)
         }
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Description of each generator output phase utilized in this device."
       ::= { xATSGeneratorOutputPhaseEntry 1 }

   xATSGeneratorOutputVoltageLtoL OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Line-to-line generator output voltage.
           Measured in Volts, or -1 if not available."
       ::= { xATSGeneratorOutputPhaseEntry 2 }

   xATSGeneratorOutputVoltageLtoN OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Line-to-neutral generator output voltage.
           Measured in volts, or -1 if not available."
       ::= { xATSGeneratorOutputPhaseEntry 3 }

   xATSGeneratorOutputPhaseCurrent OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Generator load current per phase.
           Measured in Amps, or -1 if not available."
       ::= { xATSGeneratorOutputPhaseEntry 4 }

   xATSGeneratorOutputPower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Generator output power per phase.
           Measured in tenths of kW, or -1 if not available."
       ::= { xATSGeneratorOutputPhaseEntry 5 }

   xATSGeneratorOutputApparentPower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Generator output power per phase.
           Measured in tenths of kVA, or -1 if not available."
       ::= { xATSGeneratorOutputPhaseEntry 6 }

   xATSGeneratorOutputPowerFactor OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Indicates the load power factor of the generator output per phase.
           A value of 100 representing a unity power factor (1.00),
           or -1 if not available."
       ::= { xATSGeneratorOutputPhaseEntry 7 }

-- xATS Generator Settings group

xATSGeneratorSettingsVoltageAdjust OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The voltage adjust of the generator.
       Specified in volts line-to-line,
       or -1 if not available."
   ::= { xATSGeneratorSettings 1 }

xATSGeneratorSettingsFrequencyAdjust OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The frequency adjust of the generator.
       Specified in tenths of Hertz."
   ::= { xATSGeneratorSettings 2 }

xATSGeneratorSettingsStartDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The delay, in seconds, after the remote run signal is activated
       before the generator's engine will be cranked to start,
       or -1 if not available."
   ::= { xATSGeneratorSettings 3 }

xATSGeneratorSettingsStopDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The delay, in seconds, before the generator will stop
       after the remote run signal is deactivated,
       or -1 if not available."
   ::= { xATSGeneratorSettings 4 }

xATSGeneratorSettingsCrankCycleEnable OBJECT-TYPE
   SYNTAX     INTEGER{
      disabled        (1),
      enabled         (2),
      unknown         (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When Crank Cycle is enabled, the engine will be cranked up to the time
       specified by the xATSGeneratorSettingsCrankTime OID.
       If the generator's engine does not start, there will be a pause as
       specified by the xATSGeneratorSettingsCrankRestTime OID before the
       engine will be cranked again. This cycle is repeated as specified by
       the xATSGeneratorSettingsNumberCrank OID.
       When crank cycle is disabled, the generator's engine will be
       cranked continuously until it starts."
   ::= { xATSGeneratorSettings 5 }

xATSGeneratorSettingsCrankTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The duration of engine cranking, in seconds, when starting the generator.
       Applicable when the xATSGeneratorSettingsCrankCycleEnable OID is enabled.
       -1 if not available."
   ::= { xATSGeneratorSettings 6 }

xATSGeneratorSettingsCrankRestTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The pause duration, in seconds, following an unsuccessful attempt to start the generator.
       Applicable when the xATSGeneratorSettingsCrankCycleEnable OID is enabled.
       -1 if not available."
   ::= { xATSGeneratorSettings 7 }

xATSGeneratorSettingsNumberCrank OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of failed crank attempts before giving up on starting the generator.
       Applicable when the xATSGeneratorSettingsCrankCycleEnable OID is enabled.
       -1 if not available."
   ::= { xATSGeneratorSettings 8 }

xATSGeneratorSettingsMetricUnit OBJECT-TYPE
   SYNTAX INTEGER{
      disabled (1),
      enabled  (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Specifies the use of metric units in generator related OIDs, as well
       as on all other interfaces including the generator's local interface."
   ::= { xATSGeneratorSettings 9 }

-- xATS generator service group

xATSGeneratorServiceTotalRunHoursLifetime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Total time that the generator engine has been run,
       over the life of the generator. Measured in hours.
       -1 if not available."
   ::= { xATSGeneratorService 1 }

xATSGeneratorServiceEngineStartsLifetime OBJECT-TYPE
   SYNTAX     INTEGER
   ACCESS     read-only
   STATUS     mandatory
   DESCRIPTION
      "Number of engine starts over the life of the generator.
      -1 if not available."
   ::= { xATSGeneratorService 2 }

xATSGeneratorServiceTotalkWhLifetime OBJECT-TYPE
   SYNTAX     INTEGER
   ACCESS     read-only
   STATUS     mandatory
   DESCRIPTION
      "Total kWh of operation over the life of the generator.
       -1 if not available."
   ::= { xATSGeneratorService 3 }

xATSGeneratorServiceTotalRunHoursSinceMaintenance OBJECT-TYPE
   SYNTAX     INTEGER
   ACCESS     read-only
   STATUS     mandatory
   DESCRIPTION
      "Total time that the generator engine has been run,
       since last service maintenance. Measured in tenths of hours.
       -1 if not available."
   ::= { xATSGeneratorService 4 }

xATSGeneratorServiceEngineStartsSinceMaintenance OBJECT-TYPE
   SYNTAX     INTEGER
   ACCESS     read-only
   STATUS     mandatory
   DESCRIPTION
      "Number of engine starts since last service maintenance.
       -1 if not available."
   ::= { xATSGeneratorService 5 }

xATSGeneratorServiceTotalkWhMaintenance OBJECT-TYPE
   SYNTAX     INTEGER
   ACCESS     read-only
   STATUS     mandatory
   DESCRIPTION
      "Total kWh of operation since last service maintenance.
       -1 if not available."
   ::= { xATSGeneratorService 6 }

xATSGeneratorServiceResetRecord OBJECT-TYPE
   SYNTAX INTEGER{
      yes        (1),
      no         (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Resets the engine start counter, engine run-hours, and kWh values that have
       accumulated in the generator since last maintenance.
       Also, the last service date will be reset to the current system date, and
       any service alarms will be cleared."
   ::= { xATSGeneratorService 7 }

xATSGeneratorServiceRecordResetDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Date at which the generator's service record was reset, in dd-mmm-yyyy format."
   ::= { xATSGeneratorService 8 }

xATSGeneratorServiceNextServiceDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Date at which the next generator service is due in dd-mmm-yyyy format.
       Based on the xATSGeneratorServiceCalendarIntervalThreshold OID
       or '' if the calendar-based threshold is set to off."
   ::= { xATSGeneratorService 9 }

xATSGeneratorServiceRunHoursUntilServiceDate OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Run hours until the next generator service is due, in hours.
       Based on the xATSGeneratorServiceRunHoursThreshold OID
       or -1 if the run hour-based threshold is set to off."
   ::= { xATSGeneratorService 10 }

xATSGeneratorServiceRunHoursThreshold OBJECT-TYPE
   SYNTAX INTEGER{
      disabled                 (1),
      runThreshold100Hours     (2),
      runThreshold150Hours     (3),
      runThreshold200Hours     (4),
      runThreshold250Hours     (5),
      runThreshold300Hours     (6),
      runThreshold400Hours     (7),
      runThreshold500Hours     (8)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Run hour-based service interval. When the run-hours since
       service surpasses this threshold, generator service is due."
   ::= { xATSGeneratorService 11 }

xATSGeneratorServiceCalendarIntervalThreshold OBJECT-TYPE
   SYNTAX INTEGER{
      disabled            (1),
      interval1month      (2),
      interval2month      (3),
      interval3month      (4),
      interval6month      (5),
      intervalyearly      (6)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Calendar-based service interval. When the next service date,
       as indicated by the xATSGeneratorServiceNextServiceDate OID
       is in the past, generator is due for service."
   ::= { xATSGeneratorService 12 }

-- The xATS Generator Fuel system group

xATSGeneratorFuelSystemType OBJECT-TYPE
   SYNTAX     INTEGER{
      diesel      (1),
      propane     (2),
      naturalGas  (3),
      unknown     (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The type of fuel used by the generator."
   ::= { xATSGeneratorFuelSystem 1 }

xATSGeneratorFuelSystemTankSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Size of the generator's fuel tank.
       Specified in gallons or liters, based on the value of the
       xATSGeneratorSettingsMetricUnit OID, or -1 if not available."
   ::= { xATSGeneratorFuelSystem 2 }

xATSGeneratorFuelSystemFuelLevel OBJECT-TYPE
   SYNTAX  INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Fuel remaining in the generator tank.
       Measured in percent of tank fill, or -1 if not available."
   ::= { xATSGeneratorFuelSystem 3 }

xATSGeneratorFuelSystemRuntimePower OBJECT-TYPE
   SYNTAX  INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The power value used in the runtime remaining calculation.
       Measured in tenths of kW, or -1 if not available."
   ::= { xATSGeneratorFuelSystem 4 }

xATSGeneratorFuelSystemEstimatedRunTime OBJECT-TYPE
   SYNTAX  INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An estimate of available runtime for the generator, based on
       available fuel as specified in the xATSGeneratorFuelSystemFuelLevel OID
       and kW load as specified in the xATSGeneratorFuelSystemRuntimePower OID.
       Measured in tenths of hours, or -1 if not available."
   ::= { xATSGeneratorFuelSystem 5 }

xATSGeneratorFuelSystemLowRunTimeThreshold OBJECT-TYPE
   SYNTAX INTEGER{
      disabled        (1),
      oneHour         (2),
      twoHours        (3),
      threeHours      (4),
      fourHours       (5),
      fiveHours       (6),
      sixHours        (7),
      twelveHours     (8),
      oneDay          (9),
      twoDays         (10),
      threeDays       (11),
      fourDays        (12),
      fiveDays        (13),
      sixDays         (14),
      sevenDays       (15)

   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Threshold below which a low runtime alarm will exist."
   ::= { xATSGeneratorFuelSystem 6 }

xATSGeneratorFuelSystemVeryLowRunTimeThreshold OBJECT-TYPE
   SYNTAX INTEGER{
      disabled        (1),
      oneHour         (2),
      twoHours        (3),
      threeHours      (4),
      fourHours       (5),
      fiveHours       (6),
      sixHours        (7),
      twelveHours     (8),
      oneDay          (9),
      twoDays         (10),
      threeDays       (11),
      fourDays        (12),
      fiveDays        (13),
      sixDays         (14),
      sevenDays       (15)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Threshold below which a very low runtime alarm will exist."
   ::= { xATSGeneratorFuelSystem 7 }

xATSGeneratorFuelSystemLowFuelLevelThreshold OBJECT-TYPE
   SYNTAX INTEGER (0..100)
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Threshold below which a low fuel alarm will exist, with a value of 0 indicating disabled.
       Specified as percent of tank fill."
   ::= { xATSGeneratorFuelSystem 8 }

xATSGeneratorFuelSystemVeryLowFuelLevelThreshold OBJECT-TYPE
   SYNTAX INTEGER (0..100)
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Threshold below which a very low fuel alarm will exist, with a value of 0 indicating disabled.
       Specified as percent of tank fill."
   ::= { xATSGeneratorFuelSystem 9 }

-- The console Port Server AP930x system group

apCPSpname OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "The product's name."
::= { cpsAP930xSys 1 }

apCPSversion OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "The firmware's version."
::= {cpsAP930xSys 2}

apCPSPower OBJECT IDENTIFIER ::= { cpsAP930xSys 3 }

apCPSPwNum OBJECT-TYPE
   SYNTAX Integer32
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "The number of the power supplies."
::= { apCPSPower 1 }

apCPSPw1 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "State of the first power supply.
                 0 will indicate not installed,
                 1 will indicate power ON,
                 2 will indicate power OFF."
::= { apCPSPower 2 }

apCPSPw2 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "State of the second power supply.
                 0 will indicate not installed,
                 1 will indicate power ON,
                 2 will indicate power OFF."
::= { apCPSPower 3 }

apCPSPcmcia OBJECT IDENTIFIER ::= {cpsAP930xSys 4}

apCPSNPcmcia OBJECT-TYPE
   SYNTAX Integer32
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "Number of PCMCIA cards available."
::= { apCPSPcmcia 1 }

cpsCardIdentTable OBJECT-TYPE
   SYNTAX SEQUENCE OF CpsCardIdentEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION "A table of PCMCIA card identifications."
::= { apCPSPcmcia 2 }

cpsCardIdentEntry OBJECT-TYPE
   SYNTAX CpsCardIdentEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION "Identification information for a PCMCIA card."
   INDEX { cpsCardIdentIndex }
::= { cpsCardIdentTable 1 }

CpsCardIdentEntry ::= SEQUENCE {
   cpsCardIdentIndex Integer32,
   cpsCardIdentProd  DisplayString,
   cpsCardIdentMan   DisplayString ,
   cpsCardIdentFunc  DisplayString,
   cpsCardIdentPCI   DisplayString
}

cpsCardIdentIndex OBJECT-TYPE
   SYNTAX Integer32
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "Number to identify the socket Card."
::= { cpsCardIdentEntry 1 }

cpsCardIdentProd OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "Product identification string."
::= { cpsCardIdentEntry 2 }

cpsCardIdentMan OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "Manufacturer ID code."
::= { cpsCardIdentEntry 3 }

cpsCardIdentFunc OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "Function ID code."
::= { cpsCardIdentEntry 4 }

cpsCardIdentPCI OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "PCI ID"
::= { cpsCardIdentEntry 5 }

cpsCardConfTable OBJECT-TYPE
   SYNTAX SEQUENCE OF CpsCardConfEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION "A table of socket configuration information."
::= { apCPSPcmcia 3 }

cpsCardConfEntry OBJECT-TYPE
   SYNTAX CpsCardConfEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION "Configuration information for a socket."
   INDEX { cpsCardConfIndex }
::= { cpsCardConfTable 1 }

CpsCardConfEntry ::= SEQUENCE {
   cpsCardConfIndex Integer32,
   cpsCardConfPower DisplayString,
   cpsCardConfType  DisplayString,
   cpsCardConfInter DisplayString,
   cpsCardConfFunc  DisplayString,
   cpsCardConfCardv DisplayString,
   cpsCardConfPort1 DisplayString,
   cpsCardConfPort2 DisplayString
}

cpsCardConfIndex OBJECT-TYPE
   SYNTAX Integer32
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "Number to identify the socket PCMCIA."
::= { cpsCardConfEntry 1 }

cpsCardConfPower OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "Power Settings."
::= { cpsCardConfEntry 2 }

cpsCardConfType OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "Interface Type."
::= { cpsCardConfEntry 3 }

cpsCardConfInter OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "Interrupt number."
::= { cpsCardConfEntry 4 }

cpsCardConfFunc OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "Function."
::= { cpsCardConfEntry 5 }

cpsCardConfCardv OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "Card values."
::= { cpsCardConfEntry 6 }

cpsCardConfPort1 OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "I/O Port 1."
::= { cpsCardConfEntry 7 }

cpsCardConfPort2 OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "I/O Port 2."
::= { cpsCardConfEntry 8 }

cpsCardStatusTable OBJECT-TYPE
   SYNTAX SEQUENCE OF CpsCardStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION "A table of current socket status information."
::= { apCPSPcmcia 4 }

cpsCardStatusEntry OBJECT-TYPE
   SYNTAX CpsCardStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION "Current status information for a socket."
   INDEX { cpsCardStatusIndex }
::= { cpsCardStatusTable 1 }

CpsCardStatusEntry ::= SEQUENCE {
   cpsCardStatusIndex Integer32,
   cpsCardStatusCard  DisplayString,
   cpsCardStatusFunc  DisplayString
}

cpsCardStatusIndex OBJECT-TYPE
   SYNTAX Integer32(0..2)
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "Number to identify the socket PCMCIA."
::= { cpsCardStatusEntry 1 }

cpsCardStatusCard OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "Current Card State."
::= { cpsCardStatusEntry 2 }

cpsCardStatusFunc OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "Current Function."
::= { cpsCardStatusEntry 3 }

apCPSFlashSize OBJECT-TYPE
   SYNTAX Integer32
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "Total amount of flash memory in Mbytes."
::= {cpsAP930xSys 5}

apCPSRAMSize OBJECT-TYPE
   SYNTAX Integer32
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "Total amount of RAM in Mbytes."
::= {cpsAP930xSys 6}

apCPSCPUfreq OBJECT-TYPE
   SYNTAX Integer32
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "CPU clock in MHz."
::= {cpsAP930xSys 7}

apCPSDevId OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "The product's identifier."
::= { cpsAP930xSys 8 }


-- The console Port Server AP930x configuration group

cpsHostName   OBJECT-TYPE
   SYNTAX       DisplayString (SIZE (0..40))
   ACCESS       read-write
   STATUS       mandatory
   DESCRIPTION   "The Host Name."
::= { cpsAP930xConf 1 }

cpsConsoleBanner   OBJECT-TYPE
   SYNTAX       DisplayString (SIZE (0..255))
   ACCESS       read-write
   STATUS       mandatory
   DESCRIPTION   "The console banner."
::= { cpsAP930xConf 2 }

cpsMotd   OBJECT-TYPE
   SYNTAX       DisplayString (SIZE (0..255))
   ACCESS       read-write
   STATUS       mandatory
   DESCRIPTION   "The motd message."
::= { cpsAP930xConf 3 }

cpsEthItf  OBJECT IDENTIFIER ::= { cpsAP930xConf 4 }

cpsEthDhcpc   OBJECT-TYPE
   SYNTAX      INTEGER
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "0 will indicate DHCP inactive,
                  1 will indicate DHCP active,
                  2 will indicate DHCP active and the last parameter is saved."
::= { cpsEthItf 1 }

cpsEthIPaddr   OBJECT-TYPE
   SYNTAX      IpAddress
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "This is the IP address of the Ethernet Interface."
::= { cpsEthItf 2 }

cpsEthIPmask   OBJECT-TYPE
   SYNTAX      IpAddress
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "The mask for the Ethernet network."
::= { cpsEthItf 3 }

cpsEthMTU      OBJECT-TYPE
   SYNTAX      Integer32
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "The Maximum Transmission Unit size, which determines
          whether packets should be broken up."
::= { cpsEthItf 4 }

cpsEthIPaddr2  OBJECT-TYPE
   SYNTAX      IpAddress
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "The Ethernet secondary IP address."
::= { cpsEthItf 5 }

cpsEthIPmask2   OBJECT-TYPE
   SYNTAX      IpAddress
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "The Ethernet secondary IP mask."
::= { cpsEthItf 6 }

cpsNameService  OBJECT IDENTIFIER ::= { cpsAP930xConf 5 }

cpsResolverOrder   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..15))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Specifies how host lookups are to be performed.
          Valid values : empty, 'hosts', 'bind', 'hosts, bind',
          'bind, hosts' "
::= { cpsNameService 1 }

cpsMultipleIP   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..3))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Valid values are ON or OFF. If set to ON, the resolve
          library will return all valid addresses for a host
          that appears in the /etc/hosts file, instead of only
          the first.  "
::= { cpsNameService 2 }

cpsDNSserv     OBJECT IDENTIFIER ::= { cpsNameService 3 }

cpsDNSpriserv   OBJECT-TYPE
   SYNTAX      IpAddress
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Internet Address (in dot notation) of primary name
          server that the resolver should query."
::= { cpsDNSserv 1 }

cpsDNSsecserv   OBJECT-TYPE
   SYNTAX      IpAddress
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Internet Address (in dot notation) of secondary name
          server that the resolver should query."
::= { cpsDNSserv 2 }

cpsDNSdomain      OBJECT-TYPE
   SYNTAX         DisplayString (SIZE (0..40))
   ACCESS         read-write
   STATUS         mandatory
   DESCRIPTION   "Local domain name."
::= { cpsDNSserv 3 }

cpsSerialPortConf  OBJECT IDENTIFIER ::= { cpsAP930xConf 6 }

cpsSerialGlobal   OBJECT IDENTIFIER ::= { cpsSerialPortConf 1 }

cpsSerialInclude   OBJECT-TYPE
   SYNTAX         DisplayString (SIZE (0..40))
   ACCESS         read-write
   STATUS         mandatory
   DESCRIPTION   "File used in centralized management."
::= { cpsSerialGlobal 1 }

cpsSerialNFS      OBJECT-TYPE
   SYNTAX         DisplayString (SIZE (0..50))
   ACCESS         read-write
   STATUS         mandatory
   DESCRIPTION   "Remote Network File System where data buffering will be
          written instead of the default directory '/var/run/DB'."
::= { cpsSerialGlobal 2 }

cpsSerialLockDir      OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..50))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "The lock directory."
::= { cpsSerialGlobal 3 }

cpsSerialRlogin      OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..50))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Location of the rlogin binary that accepts the -i flag."
::= { cpsSerialGlobal 4 }

cpsSerialPppd   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..50))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Location of the pppd binary."
::= { cpsSerialGlobal 5 }

cpsSerialTelnet   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..50))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION "Location of the telnet application."
::= { cpsSerialGlobal 6 }

cpsSerialSsh      OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..50))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Location of the ssh application."
::= { cpsSerialGlobal 7 }

cpsSerialLocalLogins   OBJECT-TYPE
   SYNTAX      INTEGER
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION    "This parameter is only necessary when authentication is
                    being performed for a port.
                    This is useful if the Radius authentication server is down.
                    0 indicates OFF,
                    1 indicates ON."
::= { cpsSerialGlobal 8 }

cpsSerialFacility   OBJECT-TYPE
   SYNTAX      Integer32
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "This value (0-7) is the Local facility sent to the syslog daemon."
::= { cpsSerialGlobal 9 }

cpsSerialDBFacility   OBJECT-TYPE
   SYNTAX      Integer32
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "This value (0-7) is the Local facility sent to the syslog daemon."
::= { cpsSerialGlobal 10 }

cpsSerialGroupTable   OBJECT-TYPE
   SYNTAX      SEQUENCE OF CpsSerialGroupEntry
   ACCESS      not-accessible
   STATUS      mandatory
   DESCRIPTION   ""
::= { cpsSerialGlobal 11 }

cpsSerialGroupEntry   OBJECT-TYPE
   SYNTAX      CpsSerialGroupEntry
   ACCESS      not-accessible
   STATUS      mandatory
   DESCRIPTION   ""
   INDEX      { cpsSerialGroupIndex }
::= { cpsSerialGroupTable 1 }

CpsSerialGroupEntry ::= SEQUENCE  {
   cpsSerialGroupIndex   INTEGER,
   cpsSerialGroupName    DisplayString,
   cpsSerialGroupUsers   DisplayString
}

cpsSerialGroupIndex   OBJECT-TYPE
   SYNTAX      INTEGER
   ACCESS      read-only
   STATUS      mandatory
   DESCRIPTION   "Number to identify the group."
::= { cpsSerialGroupEntry  1 }

cpsSerialGroupName   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..20))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "The group name."
::= { cpsSerialGroupEntry  2 }

cpsSerialGroupUsers   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..80))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "The user's names."
::= { cpsSerialGroupEntry  3 }

cpsSerialSpec  OBJECT IDENTIFIER ::= { cpsSerialPortConf 2 }

cpsSerialPortTable   OBJECT-TYPE
   SYNTAX      SEQUENCE OF CpsSerialPortEntry
   ACCESS      not-accessible
   STATUS      mandatory
   DESCRIPTION    "This is the specific configuration per serial port."
::= { cpsSerialSpec 1 }

cpsSerialPortEntry   OBJECT-TYPE
   SYNTAX      CpsSerialPortEntry
   ACCESS   not-accessible
   STATUS      mandatory
   DESCRIPTION   "One particular serial port configuration."
   INDEX      { cpsSerialPortNumber }
::= { cpsSerialPortTable 1 }

CpsSerialPortEntry ::= SEQUENCE  {
   cpsSerialPortNumber        INTEGER,        -- 0 == all.  X == ttyX sX.
   cpsSerialPortTty           DisplayString,  -- associate device
   cpsSerialPortName          DisplayString,  -- alias name
   cpsSerialPortSpeed         Integer32,      -- physical port configuration
   cpsSerialPortDataSize      Integer32,
   cpsSerialPortStopBits      Integer32,
   cpsSerialPortParity        DisplayString,
   cpsSerialPortFlowCtrl      DisplayString,
   cpsSerialPortDTRdelay      Integer32,
   cpsSerialPortDCDCtrl       INTEGER,
   cpsSerialPortLogUtmp       INTEGER,        -- log into UTMP
   cpsSerialPortLogWtmp       INTEGER,        -- log into WTMP
   cpsSerialPortLogform       DisplayString,
   cpsSerialPortAuthtype      DisplayString,  -- authentication type
   cpsSerialPortAuthSrv1      IpAddress,      -- IP address of the primary authentication server
   cpsSerialPortAccSrv1       IpAddress,      -- IP address of the primary accounting server
   cpsSerialPortAuthTmo       Integer32,      -- time out per authentication query
   cpsSerialPortAuthRetr      Integer32,      -- authentication number of retries
   cpsSerialPortAuthSrv2      IpAddress,      -- IP address of the secondary authentication server
   cpsSerialPortAccSrv2       IpAddress,      -- IP address of the secondary accounting server
   cpsSerialPortAuthSecret    DisplayString,  -- secret used in authentication
   cpsSerialPortAuthRadP      INTEGER,        -- accept RADIUS' user without password
   cpsSerialPortAuthAcc       DisplayString,  -- access restriction on Users
   cpsSerialPortProtocol      DisplayString,  -- Profile
   cpsSerialPortRemoteIP      DisplayString,  -- remote IP address
   cpsSerialPortSocketPort    DisplayString,  -- number of socket port
   cpsSerialPortRemHost       IpAddress,      -- IP address of the remote Host
   cpsSerialPortBanner        DisplayString,  -- Banner
   cpsSerialPortPrompt        DisplayString,  -- Login prompt
   cpsSerialPortTermType      DisplayString,  -- terminal type
   cpsSerialPortAutomUsr      DisplayString,  -- automatic user
   cpsSerialPortNetMask       IpAddress,      -- net mask
   cpsSerialPortPppMtu        Integer32,
   cpsSerialPortPppMru        Integer32,
   cpsSerialPortPppOptions    DisplayString,
   cpsSerialPortPppFoption    DisplayString,
   cpsSerialPortModemChat     DisplayString,  -- initchat send to modem
   cpsSerialPortSttyCmd       DisplayString,
   cpsSerialPortSockTx        Integer32,      -- socket transmission interval
   cpsSerialPortSockPoll      Integer32,      -- socket polling interval
   cpsSerialPortSockIdle      Integer32,      -- socket idle timeout
   cpsSerialPortDBsize        Integer32,      -- maximum size of the data buffering file
   cpsSerialPortDBtime        INTEGER,        -- data buffering with/without timestamp
   cpsSerialPortDBmode        DisplayString,  -- data bufferinf mode circ or line
   cpsSerialPortDBsyslog      Integer32,      -- size of the data send to syslog
   cpsSerialPortDBmenu        INTEGER,        -- menu of the data buffering
   cpsSerialPortDBalarm       INTEGER,        -- use alarm generating feature
   cpsSerialPortSSHbreak      DisplayString,  -- break sequence (SSH)
   cpsSerialPortSniffSess     DisplayString,  -- sniff session type
   cpsSerialPortSniffAdm      DisplayString,  -- admin users to sniff
   cpsSerialPortSniffEsc      DisplayString,  -- escape char to sniff session
   cpsSerialPortSniffMsess    DisplayString,  -- multiple session
   cpsSerialPortTelnetMode    INTEGER,        -- telnet client mode
   cpsSerialPortSysBufSess    INTEGER,        -- syslog buffering at all times
   cpsSerialPortLFSuppress    INTEGER,        -- LF suppression in socket_server session
   cpsSerialPortAutoInput     DisplayString,  -- Input string to auto answer
   cpsSerialPortAutoOutput    DisplayString,  -- Output string to auto answer
   cpsSerialPortBreakInterval Integer32       -- Break interval (in ms)
}

cpsSerialPortNumber   OBJECT-TYPE
   SYNTAX      INTEGER
   ACCESS      read-only
   STATUS      mandatory
   DESCRIPTION   "Number to identify the serial port. Value 0 is ALL."
::= { cpsSerialPortEntry 1 }

cpsSerialPortTty      OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..25))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "The device name for the serial port."
::= { cpsSerialPortEntry 2 }

cpsSerialPortName      OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..40))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Alias name given to the server connected to the serial port."
::= { cpsSerialPortEntry 3 }

cpsSerialPortSpeed   OBJECT-TYPE
   SYNTAX      Integer32
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "The speed of the serial port.
                  Supported values are:
                   50, 75, 110, 134, 150, 200, 300, 600,
                   1200, 1800, 2400, 4800, 9600, 14400, 19200,
                   28800, 38400, 57600, 115200, 230400,  and 460800"
::= { cpsSerialPortEntry 4 }

cpsSerialPortDataSize   OBJECT-TYPE
   SYNTAX      Integer32 (4..8)
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "The data size for the serial port."
::= { cpsSerialPortEntry 5 }

cpsSerialPortStopBits   OBJECT-TYPE
   SYNTAX      Integer32 (0..2)
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "The number of stop bits for the serial port."
::= { cpsSerialPortEntry 6 }

cpsSerialPortParity   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..5))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "The parity for the serial port."
::= { cpsSerialPortEntry 7 }

cpsSerialPortFlowCtrl   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..5))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "The flow control for the serial port."
::= { cpsSerialPortEntry 8 }

cpsSerialPortDTRdelay   OBJECT-TYPE
   SYNTAX      Integer32
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "This specifies how long (in milliseconds) a DTR signal
             will be turned off before it is turned on again."
::= { cpsSerialPortEntry 9 }

cpsSerialPortDCDCtrl   OBJECT-TYPE
   SYNTAX      INTEGER
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "DCD signal controls the connection request.
                 0 will indicate nocontrol,
                 1 will indicate control."
::= { cpsSerialPortEntry 10 }

cpsSerialPortLogUtmp   OBJECT-TYPE
   SYNTAX      INTEGER
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Update the login records in /var/run/utmp file.
                 0 will indicate inactive,
                 1 will indicate active."
::= { cpsSerialPortEntry 11 }

cpsSerialPortLogWtmp   OBJECT-TYPE
   SYNTAX      INTEGER
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Update the login records in /var/run/wtmp file.
                 0 will indicate inactive,
                 1 will indicate active."
::= { cpsSerialPortEntry 12 }

cpsSerialPortLogform   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..40))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "This is the format to write the login record."
::= { cpsSerialPortEntry 13 }

cpsSerialPortAuthtype      OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..25))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Authentication type."
::= { cpsSerialPortEntry 14 }

cpsSerialPortAuthSrv1   OBJECT-TYPE
   SYNTAX      IpAddress
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "IP address of the primary authentication server."
::= { cpsSerialPortEntry 15 }

cpsSerialPortAccSrv1   OBJECT-TYPE
   SYNTAX      IpAddress
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "IP address of the primary accounting server."
::= { cpsSerialPortEntry 16 }

cpsSerialPortAuthTmo   OBJECT-TYPE
   SYNTAX      Integer32
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "This is the timeout (in seconds) for the authentication
         query to be answered."
::= { cpsSerialPortEntry 17 }

cpsSerialPortAuthRetr   OBJECT-TYPE
   SYNTAX      Integer32
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "This defines the number of times each server is tried
         before another is contacted."
::= { cpsSerialPortEntry 18 }

cpsSerialPortAuthSrv2   OBJECT-TYPE
   SYNTAX      IpAddress
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "IP address of the secondary authentication server."
::= { cpsSerialPortEntry 19 }

cpsSerialPortAccSrv2   OBJECT-TYPE
   SYNTAX      IpAddress
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "IP address of the secondary accounting server."
::= { cpsSerialPortEntry 20 }

cpsSerialPortAuthSecret   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..40))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "This is the shared secret with authentication servers."
::= { cpsSerialPortEntry 21 }

cpsSerialPortAuthRadP   OBJECT-TYPE
   SYNTAX      INTEGER
      ACCESS   read-write
   STATUS      mandatory
   DESCRIPTION   "Radius state.
                 0 will indicate inactive,
                 1 will indicate active."
::= { cpsSerialPortEntry 22 }

cpsSerialPortAuthAcc   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..40))
   ACCESS   read-write
   STATUS      mandatory
   DESCRIPTION   "Access restriction."
::= { cpsSerialPortEntry 23 }

cpsSerialPortProtocol   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..40))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Defines the serial port's protocol."
::= { cpsSerialPortEntry 24 }

cpsSerialPortRemoteIP   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..20))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "This is the default IP address of the serial port."
::= { cpsSerialPortEntry 25 }

cpsSerialPortSocketPort   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..10))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "This defines an alternative labeling system for the serial port."
::= { cpsSerialPortEntry 26 }

cpsSerialPortRemHost   OBJECT-TYPE
   SYNTAX      IpAddress
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "The IP address of the host to which the serial port will connect."
::= { cpsSerialPortEntry 27 }

cpsSerialPortBanner   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..250))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "This defines the banner."
::= { cpsSerialPortEntry 28 }

cpsSerialPortPrompt   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..250))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "This defines the login prompt to the serial port."
::= { cpsSerialPortEntry 29 }

cpsSerialPortTermType   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..20))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "This defines the terminal type."
::= { cpsSerialPortEntry 30 }

cpsSerialPortAutomUsr   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..40))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "This defines the automatic user."
::= { cpsSerialPortEntry 31 }

cpsSerialPortNetMask   OBJECT-TYPE
   SYNTAX      IpAddress
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "The network mask used in dial in connection."
::= { cpsSerialPortEntry 32 }

cpsSerialPortPppMtu   OBJECT-TYPE
   SYNTAX      Integer32
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "The PPP MTU - dial in connection."
::= { cpsSerialPortEntry 33 }

cpsSerialPortPppMru   OBJECT-TYPE
   SYNTAX      Integer32
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "The PPP MRU - dial in connection."
::= { cpsSerialPortEntry 34 }

cpsSerialPortPppOptions   OBJECT-TYPE
   SYNTAX      DisplayString
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "The PPP options when the PPP session is autodetected."
::= { cpsSerialPortEntry 35 }

cpsSerialPortPppFoption   OBJECT-TYPE
   SYNTAX      DisplayString
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "The PPP forced options when the user has already been authenticated."
::= { cpsSerialPortEntry 36 }

cpsSerialPortModemChat   OBJECT-TYPE
   SYNTAX      DisplayString
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "The initchat send to modem connected."
::= { cpsSerialPortEntry 37 }

cpsSerialPortSttyCmd   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..180))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "The tty settings after socket connection is established."
::= { cpsSerialPortEntry 38 }

cpsSerialPortSockTx   OBJECT-TYPE
   SYNTAX      Integer32
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Defines the delay (in milliseconds) before transmission to
          the Ethernet of data received through a serial port."
::= { cpsSerialPortEntry 39 }

cpsSerialPortSockPoll   OBJECT-TYPE
   SYNTAX      Integer32
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Keep-alive timer (milliseconds) for the TCP connection."
::= { cpsSerialPortEntry 40 }

cpsSerialPortSockIdle   OBJECT-TYPE
   SYNTAX      Integer32
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "The idle timeout in seconds."
::= { cpsSerialPortEntry 41 }

cpsSerialPortDBsize   OBJECT-TYPE
   SYNTAX      Integer32
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Maximum size of the data buffering file."
::= { cpsSerialPortEntry 42 }

cpsSerialPortDBtime   OBJECT-TYPE
   SYNTAX      INTEGER
   ACCESS        read-write
   STATUS        mandatory
   DESCRIPTION   "Timestamp in data buffering.
                 0 will indicate inactive,
                 1 will indicate active."
::= { cpsSerialPortEntry 43 }

cpsSerialPortDBmode   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..5))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Data buffering mode : circ or line."
::= { cpsSerialPortEntry 44 }

cpsSerialPortDBsyslog   OBJECT-TYPE
   SYNTAX      Integer32
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Size of the data buffer sent to syslog."
::= { cpsSerialPortEntry 45 }

cpsSerialPortDBmenu   OBJECT-TYPE
   SYNTAX      INTEGER
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Menu type for data buffering.
                 0 will indicate display Menu,
                 1 will indicate inactive,
                 2 will indicate DB,
                 3 will indicate Parc."
::= { cpsSerialPortEntry 46 }

cpsSerialPortDBalarm   OBJECT-TYPE
   SYNTAX      INTEGER
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Alarm generation status.
                 0 will indicate inactive,
                 1 will indicate active."
::= { cpsSerialPortEntry 47 }

cpsSerialPortSSHbreak   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..16))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Break sequence - ssh session."
::= { cpsSerialPortEntry 48 }

cpsSerialPortSniffSess   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..5))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Sniff session type."
::= { cpsSerialPortEntry 49 }

cpsSerialPortSniffAdm   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..40))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "List of admin users allowed to sniff session."
::= { cpsSerialPortEntry 50 }

cpsSerialPortSniffEsc   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..6))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Escape sequence used in sniff session."
::= { cpsSerialPortEntry 51 }

cpsSerialPortSniffMsess   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..20))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   ""
::= { cpsSerialPortEntry 52 }

cpsSerialPortTelnetMode   OBJECT-TYPE
   SYNTAX      INTEGER
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Mode negotiated by client telnet with the server.
                 0 will indicate text,
                 1 will indicate binary."
::= { cpsSerialPortEntry 53 }

cpsSerialPortSysBufSess   OBJECT-TYPE
   SYNTAX      INTEGER
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Syslog Buffering at all times.
                 0 will indicate yes,
                 1 will indicate no."
::= { cpsSerialPortEntry 54 }

cpsSerialPortLFSuppress   OBJECT-TYPE
   SYNTAX      INTEGER
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "LF suppression in socket_server session.
                 0 will indicate inactive,
                 1 will indicate active."
::= { cpsSerialPortEntry 55 }

cpsSerialPortAutoInput   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..40))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Input string used for auto answer."
::= { cpsSerialPortEntry 56 }

cpsSerialPortAutoOutput   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..40))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Output string used for auto answer."
::= { cpsSerialPortEntry 57 }

cpsSerialPortBreakInterval   OBJECT-TYPE
   SYNTAX      Integer32
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "The break interval in milliseconds."
::= { cpsSerialPortEntry 58 }

-- The console Port Server AP930x information group

cpsInfoSerialPortTable   OBJECT-TYPE
   SYNTAX      SEQUENCE OF CpsInfoSerialPortEntry
   ACCESS      not-accessible
   STATUS      mandatory
   DESCRIPTION   "This is the information of the specific serial port."
::= { cpsAP930xInfo 1 }

cpsInfoSerialPortEntry   OBJECT-TYPE
   SYNTAX      CpsInfoSerialPortEntry
   ACCESS      not-accessible
   STATUS      mandatory
   DESCRIPTION   "One particular serial port."
   INDEX      { cpsInfoSerialPortNumber }
::= { cpsInfoSerialPortTable 1 }

CpsInfoSerialPortEntry ::= SEQUENCE  {
   cpsInfoSerialPortNumber      INTEGER,       --  X == ttyX sX.
   cpsInfoSerialPortTty         DisplayString, -- associate device
   cpsInfoSerialPortName        DisplayString, -- alias name
   cpsInfoSerialPortSpeed       Integer32,
   cpsInfoSerialPortTxBytes     Integer32,
   cpsInfoSerialPortRXBytes     Integer32,
   cpsInfoSerialPortErrFrame    Integer32,
   cpsInfoSerialPortErrParity   Integer32,
   cpsInfoSerialPortErrBreaks   Integer32,
   cpsInfoSerialPortErrOverrun  Integer32,
   cpsInfoSerialPortSigDTR      INTEGER,
   cpsInfoSerialPortSigCD       INTEGER,
   cpsInfoSerialPortSigDSR      INTEGER,
   cpsInfoSerialPortSigRTS      INTEGER,
   cpsInfoSerialPortSigCTS      INTEGER,
   cpsInfoSerialPortSigRI       INTEGER
 }

cpsInfoSerialPortNumber   OBJECT-TYPE
   SYNTAX      INTEGER
   ACCESS      read-only
   STATUS      mandatory
   DESCRIPTION   "Number to identify the serial port."
::= { cpsInfoSerialPortEntry 1 }

cpsInfoSerialPortTty      OBJECT-TYPE
   SYNTAX      DisplayString
   ACCESS      read-only
   STATUS      mandatory
   DESCRIPTION   "The device name for the serial port."
::= { cpsInfoSerialPortEntry 2 }

cpsInfoSerialPortName      OBJECT-TYPE
   SYNTAX      DisplayString
   ACCESS      read-only
   STATUS      mandatory
   DESCRIPTION   "Alias name given to the server connected to the serial port."
::= { cpsInfoSerialPortEntry 3 }

cpsInfoSerialPortSpeed   OBJECT-TYPE
   SYNTAX      Integer32
   ACCESS      read-only
   STATUS      mandatory
   DESCRIPTION   "The speed for serial port."
::= { cpsInfoSerialPortEntry 4 }

cpsInfoSerialPortTxBytes   OBJECT-TYPE
   SYNTAX      Integer32
   ACCESS      read-only
   STATUS      mandatory
   DESCRIPTION   "The number of transmitted bytes by the serial port."
::= { cpsInfoSerialPortEntry 5 }

cpsInfoSerialPortRXBytes   OBJECT-TYPE
   SYNTAX      Integer32
   ACCESS      read-only
   STATUS      mandatory
   DESCRIPTION   "The number of received bytes by the serial port."
::= { cpsInfoSerialPortEntry 6 }

cpsInfoSerialPortErrFrame   OBJECT-TYPE
   SYNTAX      Integer32
   ACCESS      read-only
   STATUS      mandatory
   DESCRIPTION   "The number of frame errors."
::= { cpsInfoSerialPortEntry 7 }

cpsInfoSerialPortErrParity   OBJECT-TYPE
   SYNTAX      Integer32
   ACCESS      read-only
   STATUS      mandatory
   DESCRIPTION   "The number of parity errors."
::= { cpsInfoSerialPortEntry 8 }

cpsInfoSerialPortErrBreaks   OBJECT-TYPE
   SYNTAX      Integer32
   ACCESS      read-only
   STATUS      mandatory
   DESCRIPTION   "The number of breaks errors."
::= { cpsInfoSerialPortEntry 9 }

cpsInfoSerialPortErrOverrun   OBJECT-TYPE
   SYNTAX      Integer32
   ACCESS      read-only
   STATUS      mandatory
   DESCRIPTION   "The number of overrun errors."
::= { cpsInfoSerialPortEntry 10 }

cpsInfoSerialPortSigDTR   OBJECT-TYPE
   SYNTAX      INTEGER
   ACCESS      read-only
   STATUS      mandatory
   DESCRIPTION   "The state of the DTR signal.
                 0 will indicate down,
                 1 will indicate up."
::= { cpsInfoSerialPortEntry 11 }

cpsInfoSerialPortSigCD   OBJECT-TYPE
   SYNTAX      INTEGER
   ACCESS      read-only
   STATUS      mandatory
   DESCRIPTION   "The state of the DCD signal.
                 0 will indicate down,
                 1 will indicate up."
::= { cpsInfoSerialPortEntry 12 }

cpsInfoSerialPortSigDSR   OBJECT-TYPE
   SYNTAX      INTEGER
   ACCESS      read-only
   STATUS      mandatory
   DESCRIPTION   "The state of the DSR signal.
                 0 will indicate down,
                 1 will indicate up."
::= { cpsInfoSerialPortEntry 13 }

cpsInfoSerialPortSigRTS   OBJECT-TYPE
   SYNTAX      INTEGER
   ACCESS      read-only
   STATUS      mandatory
   DESCRIPTION   "The state of the RTS signal.
                 0 will indicate down,
                 1 will indicate up."
::= { cpsInfoSerialPortEntry 14 }

cpsInfoSerialPortSigCTS   OBJECT-TYPE
   SYNTAX      INTEGER
   ACCESS      read-only
   STATUS      mandatory
   DESCRIPTION   "The state of the CTS signal.
                 0 will indicate down,
                 1 will indicate up."
::= { cpsInfoSerialPortEntry 15 }

cpsInfoSerialPortSigRI   OBJECT-TYPE
   SYNTAX      INTEGER
   ACCESS      read-only
   STATUS      mandatory
   DESCRIPTION   "The state of the RI signal.
                 0 will indicate down,
                 1 will indicate up."
::= { cpsInfoSerialPortEntry 16 }

-- The console Port Server AP930x administrative group

apCPSSave   OBJECT-TYPE
   SYNTAX      INTEGER
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Exec saveconf command.
                 0 will indicate don't save,
                 1 will indicate save."
::= { cpsAP930xAdm 1 }

apCPSSerialHUP   OBJECT-TYPE
   SYNTAX      INTEGER
   ACCESS          read-write
   STATUS          mandatory
   DESCRIPTION     "Exec signal_ras hup command.
                 0 will indicate no restart,
                 1 will indicate restart."
::= { cpsAP930xAdm 2 }

-- the access PX group

accessPXIdentAlarmStatus OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Access PX alarm status
        1 = Normal
        2 = Warning
        3 = Critical."
   ::= { accessPXIdent 1 }


accessPXIdentProductNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The product number of the Access PX."
   ::= { accessPXIdent 2 }

accessPXIdentHardwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The hardware revision number of the Access PX."
   ::= { accessPXIdent 3 }

accessPXIdentDateOfManufacture OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The date of manufacture of the Access PX."
   ::= { accessPXIdent 4 }

accessPXIdentSerialNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The serial number of the Access PX."
   ::= { accessPXIdent 5 }

accessPXConfigCardReaderEnableDisableAction OBJECT-TYPE
   SYNTAX INTEGER {
      disabled   (1),
      enable     (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Action to disable/enable the card reader."
   ::= { accessPXConfig 1 }

accessPXConfigAutoRelockTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Time (10 - 60) in seconds when the door will automatically relock
       after it has been unlocked and the handle has not been opened."
   ::= { accessPXConfig 2 }

accessPXConfigCardFormat OBJECT-TYPE
   SYNTAX INTEGER {
      hidStd26             (1),
      hid37Bit             (2),
      hid37BitWithFacility (3),
      hidCorp1000          (4),
      mifareclassic4b      (5),
      mifareclassic7b      (6),
      mifaredesfire        (7),
      mifareplus           (8),
      iCLASS8b             (9)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Indicates and controls the various card format."
   ::= { accessPXConfig 3 }

accessPXConfigFrontDoorLockControl OBJECT-TYPE
   SYNTAX INTEGER {
      unlock                (1),
      lock                  (2),
      notInstalledReadOnly  (3),
      disconnectedReadOnly  (4)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Control action (unlock, lock) for the front door. Setting this OID
       will unlock or lock the front door.  Getting this OID will respond
       with the current state of the front door lock which could be
       1 = unlocked,
       2 = locked,
       3 = not installed,
       4 = disconnected."
   ::= { accessPXConfigFront 1 }

accessPXConfigFrontDoorMaxOpenTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Time in minutes, (1 - 120), that the front door can be
       allowed to remain open without generating an alarm condition."
   ::= { accessPXConfigFront 2 }

accessPXStatusFrontDoorLock OBJECT-TYPE
   SYNTAX INTEGER {
      unlocked      (1),
      locked        (2),
      notInstalled  (3),
      disconnected  (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Present state of the front door lock: unlocked, locked,
       not installed, or disconnected."
   ::= { accessPXStatusFront 1 }

accessPXStatusFrontDoor OBJECT-TYPE
   SYNTAX INTEGER {
      open          (1),
      closed        (2),
      notInstalled  (3),
      disconnected  (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Present state of the front door: open, closed,
       not installed, or disconnected."
   ::= { accessPXStatusFront 2 }

accessPXStatusFrontDoorHandle OBJECT-TYPE
   SYNTAX INTEGER {
      open          (1),
      closed        (2),
      notInstalled  (3),
      disconnected  (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Present state of the front door handle: open, closed,
       not installed, or disconnected."
   ::= { accessPXStatusFront 3 }

accessPXStatusFrontDoorMaxOpenTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Time in minutes, (1 - 120), that the front door can be
       allowed to remain open without generating an alarm condition."
   ::= { accessPXStatusFront 4 }

accessPXStatusFrontDoorAlarmStatus OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Front door alarm status
        1 = Normal
        2 = Warning
        3 = Critical
        4 = Front door not installed."
   ::= { accessPXStatusFront 5 }

accessPXConfigRearDoorLockControl OBJECT-TYPE
   SYNTAX INTEGER {
      unlock                (1),
      lock                  (2),
      notInstalledReadOnly  (3),
      disconnectedReadOnly  (4)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Control action (unlock, lock) for the rear door. Setting this OID
       will unlock or lock the rear door.  Getting this OID will respond
       with the current state of the rear door lock which could be
       1 = unlocked,
       2 = locked,
       3 = not installed,
       4 = disconnected."
   ::= { accessPXConfigRear 1 }

accessPXConfigRearDoorMaxOpenTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Time in minutes, (1 - 120), that the rear door can be
       allowed to remain open without generating an alarm condition."
   ::= { accessPXConfigRear 2 }

accessPXStatusRearDoorLock OBJECT-TYPE
   SYNTAX INTEGER {
      unlocked      (1),
      locked        (2),
      notInstalled  (3),
      disconnected  (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Present state of the rear door lock: unlocked, locked,
       not installed, or disconnected."
   ::= { accessPXStatusRear 1 }

accessPXStatusRearDoor OBJECT-TYPE
   SYNTAX INTEGER {
      open          (1),
      closed        (2),
      notInstalled  (3),
      disconnected  (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Present state of the rear door: open, closed,
       not installed, or disconnected."
   ::= { accessPXStatusRear 2 }

accessPXStatusRearDoorHandle OBJECT-TYPE
   SYNTAX INTEGER {
      open          (1),
      closed        (2),
      notInstalled  (3),
      disconnected  (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Present state of the rear door handle: open, closed,
       not installed, or disconnected."
   ::= { accessPXStatusRear 3 }

accessPXStatusRearDoorMaxOpenTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Time in minutes, (1 - 120), that the rear door can be
       allowed to remain open without generating an alarm condition."
   ::= { accessPXStatusRear 4 }

accessPXStatusRearDoorAlarmStatus OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Rear door alarm status
        1 = Normal
        2 = Warning
        3 = Critical
        4 = Rear door not installed."
   ::= { accessPXStatusRear 5 }

accessPXConfigBeaconName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A descriptive name for the Beacon."
   ::= { accessPXConfigBeacon 1 }

accessPXConfigBeaconLocation OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A descriptive name for the location of the Beacon."
   ::= { accessPXConfigBeacon 2 }

accessPXConfigBeaconAction OBJECT-TYPE
   SYNTAX INTEGER {
      turnOff               (1),
      turnOn                (2),
      notInstalledReadOnly  (3),
      disconnectedReadOnly  (4)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Control action (turnOff, turnOn) for the beacon. Setting this OID
       will turn the beacon off or on.  Getting this OID will respond
       with the current state which could be
       1 = off,
       2 = on,
       3 = not installed,
       4 = disconnected."
   ::= { accessPXConfigBeacon 3 }

accessPXStatusBeaconName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The name of the beacon."
   ::= { accessPXStatusBeacon 1 }

accessPXStatusBeaconLocation OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The name of the location of the beacon."
   ::= { accessPXStatusBeacon 2 }

accessPXStatusBeaconCurrentState OBJECT-TYPE
   SYNTAX INTEGER {
      off           (1),
      on            (2),
      notInstalled  (3),
      disconnected  (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current state of the beacon: off, on,
       not installed, or disconnected."
   ::= { accessPXStatusBeacon 3 }

-- the apcLocalDisplay group

apcLocalDisplayIdentDisplayType OBJECT-TYPE
   SYNTAX INTEGER {
      noDisplayFound (1),
      powerviewRM    (2),
      powerviewWW    (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Numeric value used to identify the type of display in use."
   ::= { apcLocalDisplayIdent 1 }

apcLocalDisplayIdentModelNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The model number of the local display."
   ::= { apcLocalDisplayIdent 2 }

apcLocalDisplayIdentFirmwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The firmware revision number of the local display."
   ::= { apcLocalDisplayIdent 3 }

apcLocalDisplayIdentOptions OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A display-specific string identifying options in the local display."
   ::= { apcLocalDisplayIdent 4 }

apcLocalDisplayIdentDateOfManufacture OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The date of manufacture of the local display, if available."
   ::= { apcLocalDisplayIdent 5 }

apcLocalDisplayIdentSerialNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The serial number of the local display, if available."
   ::= { apcLocalDisplayIdent 6 }

apcLocalDisplayConfigAlarmBeeper OBJECT-TYPE
   SYNTAX INTEGER {
      beeperDisabled   (1),
      beeperEnabled    (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The alarm beeper setting for the local display.
       When enabled, the alarm beeper will begin to sound whenever
       there a new alarm becomes active. The alarm beeper will continue to
       periodically sound until a key is pressed on the display."
   ::= { apcLocalDisplayConfig 1 }

apcLocalDisplayConfigBeeperVolume OBJECT-TYPE
   SYNTAX INTEGER {
      beeperDisabled  (1),
      beeperLow       (2),
      beeperMedium    (3),
      beeperHigh      (4)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The volume setting of the beeper on the local display."
   ::= { apcLocalDisplayConfig 2 }

apcLocalDisplayConfigCheckLogIndicator OBJECT-TYPE
   SYNTAX INTEGER {
      checklogNotPresent    (1),
      checklogDisabled      (2),
      checklogInformational (3),
      checklogWarning       (4),
      checklogCritical      (5)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The minimum level event severity level required to illuminate
       the check log light on the local display.
       notPresent (1) indicates that the display does not have a check log light."
   ::= { apcLocalDisplayConfig 3 }

apcLocalDisplayConfigKeyClick OBJECT-TYPE
   SYNTAX INTEGER {
      keyclickDisabled   (1),
      keyclickEnabled    (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The key click setting of the local display."
   ::= { apcLocalDisplayConfig 4 }

apcLocalDisplayConfigContrast OBJECT-TYPE
   SYNTAX INTEGER {
      contrast1 (1),
      contrast2 (2),
      contrast3 (3),
      contrast4 (4),
      contrast5 (5),
      contrast6 (6),
      contrast7 (7),
      contrast8 (8)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The contrast level of the local display."
   ::= { apcLocalDisplayConfig 5 }

-- the software group
-- the powerNetSubAgent group
-- the powerNetSoftwareSystem group

powerNetSoftwareSystemDescription OBJECT-TYPE
   SYNTAX  DisplayString (SIZE (0..79))
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "A brief description of the PowerNet sub-agent."
   ::= { powerNetSoftwareSystem 1 }

powerNetSoftwareOid  OBJECT-TYPE
   SYNTAX  OBJECT IDENTIFIER
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The object identifier of the PowerNet sub-agent."
   ::= { powerNetSoftwareSystem 2 }

-- powerNetSmuxPeer     OBJECT IDENTIFIER ::= { powerNetSoftwareOid 1 }
-- powerNetDPIPeer      OBJECT IDENTIFIER ::= { powerNetSoftwareOid 2 }

powerNetSoftwareSystemUpTime  OBJECT-TYPE
   SYNTAX  TimeTicks
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
         "The time that the sub-agent has been running."
   ::= { powerNetSoftwareSystem 3 }


-- powerNetSoftwareConfig group

powerNetSoftwareTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of software modules supporting the UPS."
   ::= { powerNetSoftwareConfig 1 }

powerNetSoftwareTable OBJECT-TYPE
   SYNTAX SEQUENCE OF PowerNetSoftwareEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "A list of the software monitoring the UPS."
   ::= { powerNetSoftwareConfig 2 }

powerNetSoftwareEntry OBJECT-TYPE
   SYNTAX PowerNetSoftwareEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "An entry containing information on a software module."
   INDEX { moduleNumber }
   ::= { powerNetSoftwareTable 1 }

PowerNetSoftwareEntry ::=
   SEQUENCE {
      moduleNumber
         INTEGER,
      moduleName
         DisplayString,
      moduleVersion
         DisplayString,
      moduleDate
         DisplayString
   }

moduleNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index into the Software Entry Table"
   ::= { powerNetSoftwareEntry 1 }

moduleName OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..79))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The name of the software module."
   ::= { powerNetSoftwareEntry 2 }

moduleVersion OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..8))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The version of the software module."
   ::= { powerNetSoftwareEntry 3 }

moduleDate OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..9))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The date of the software module represented as mm-dd-yy."
   ::= { powerNetSoftwareEntry 4 }

-- the StruxureWare Operations group

serverStatus OBJECT-TYPE
   SYNTAX INTEGER  {
      unknown(1),
      stopped(2),
      running(3),
      running-missing(4),
      initializing(5),
      starting(6),
      disaster-recovery(7),
      postoffice-inconsistent(8),
      missing-jgroups(9)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the StruxureWare Operations server:
      1: The status of the application server is unknown. Check Webmin and if
      the problem persists, contact Technical Support.
      2: Restart the StruxureWare DC Operation server. If the server was part of
      a cluster, see the StruxureWare DC Operation User Assistance about
      rejoining the cluster. If the problem persists, contact Technical Support.
      3: No problem.
      4: High availability is lost. The StruxureWare DC Operation Application
      server is running but one or more nodes are not available. If the
      StruxureWare DC Operation server is part of a cluster, ensure all nodes
      are running and there is a network connection between the nodes. If the
      problem persists, contact Technical Support.
      5: Wait for the StruxureWare DC Operation Application server to initialize.
      If the problem persists, contact Technical Support.
      6: Wait for the StruxureWare DC Operation Application server to finish
      starting.
      If the problem persists, contact Technical Support.
      7: This node is running in Disaster Recovery mode.
      8: The JBoss postoffice is currently inconsistent. This may be a temporary
      issue. If the problem persists for more than 10 minutes,
      contact Technical Support.
      9: The JBoss is missing jgroups. This may be a temporary issue. If the
      problem persists for more than 10 minutes, contact Technical Support."
   ::= { struxureWareOperationsStatus 1 }

databaseStatus OBJECT-TYPE
   SYNTAX INTEGER  {
      unknown(1),
      stopped(2),
      running(3),
      detached(4),
      catching-up(5),
      attaching(6),
      running-master(7),
      running-primary-slave(8),
      running-slave(9),
      running-alone(10)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the StruxureWare Operations database:
      1: The status of the database is unknown. Check Webmin and if the problem
      persists, contact Technical Support.
      2: Restart the StruxureWare DC Operation server. If the server was part of
      a cluster, see the StruxureWare DC Operation User Assistance about
      rejoining the cluster. If the problem persists, contact Technical Support.
      3: No problem.
      4: High availability is lost. The database is detached from the cluster
      and does not receive updates. See the StruxureWare DC Operation User
      Assistance about reattaching the database node to the StruxureWare DC
      Operation cluster.
      If the problem persists, contact Technical Support.
      5: The database is catching up with the cluster. Wait for the StruxureWare
      DC Operation database to retrieve all updates from the master node.
      If the problem persists, contact Technical Support.
      6: The database is attaching to the cluster. Wait for the StruxureWare
      Operation database to attach to the cluster. If the problem persists,
      contact Technical Support.
      7: The database is the master in a cluster.
      8: The database is the primary slave in the cluster. All changes on master
      are synchronously replicated to this node.
      9: The database is a secondary slave in the cluster. All changes on
      master are asynchronously replicated to this node.
      10: The database does not replicate its changes to other nodes."
   ::= { struxureWareOperationsStatus 2 }

loadBalancerStatus OBJECT-TYPE
   SYNTAX INTEGER  {
      unknown(1),
      stopped(2),
      running(3),
      running-missing(4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the StruxureWare Operations load balancer:
      1: Load Balancer status is unknown. Check Webmin and if the problem
      persists, contact Technical Support.
      2: Load Balancer stopped. Restart the StruxureWare DC Operation server.
      If the problem persists, contact Technical Support.
      3: Normal status
      4: High availability is lost. The StruxureWare DC Operation Load Balancer
      is running but one or more nodes are not available. If the StruxureWare DC
      Operation server is part of a cluster, ensure all nodes are running and
      there is a network connection between the nodes. If the problem persists,
      contact Technical Support."
   ::= { struxureWareOperationsStatus 3 }

essentialServicesStatus OBJECT-TYPE
   SYNTAX INTEGER  {
      unknown(1),
      stopped(2),
      running(3),
      time-sync-problems(4),
      backup-problems(5)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the StruxureWare Operations essential services:
      1: Unknown status. Check Webmin and if the problem persists, contact
      Technical Support.
      2: Essential services are not running on the StruxureWare DC Operation
      server. Reboot the node and monitor the status page in Webmin. If the
      problem persists, contact Technical Support.
      3: Normal status
      4: The time difference between the StruxureWare DC Operation slave and the
      master node is too big. Correct the time on the slave to match the time on
      the master. Consider using an NTP server. If the problem persists,
      contact Technical Support.
      5: The last backup that was attempted on the StruxureWare DC Operation
      server has failed. Make certain that the system can write to the location
      specified as backup location. This is particularly relevant for network
      attached storage. If the problem persists, contact Technical Support."
   ::= { struxureWareOperationsStatus 4 }

etlStatus OBJECT-TYPE
   SYNTAX INTEGER  {
      unknown(1),
      running(2),
      failed(3),
      paused(4),
      stopped(5)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the StruxureWare Operations ETL services:
      1: Unknown status. Check the network configuration and the server
      network settings. If the problem persists, contact
      Technical Support (http://www.apc.com/go/direct/index.cfm?tag=support).
      2: Normal status,
      3: ETL Transformations have failed and are subsequently stopped.
      Investigate the cause of the failure. If the problem persists, contact
      Technical Support (http://www.apc.com/go/direct/index.cfm?tag=support).
      4: ETL Transformations are currently paused.
      5: ETL Transformations are currently stopped."
   ::= { struxureWareOperationsStatus 5 }


-- the software group
-- the powerChuteNetworkShutdown group
-- the pcnsIdent group

pcnshostname OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The hostname of the PCNS instance."
   ::= { pcnsIdent 1 }

pcnsVersion OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..9))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The version of PCNS installed.  x.x.x"
   ::= { pcnsIdent 2 }

pcnsOS OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The version of OS PCNS is Installed on."
   ::= { pcnsIdent 3 }

pcnsJavaVersion OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The version of Java PCNS is running on."
   ::= { pcnsIdent 4 }

-- the software group
-- the powerChuteNetworkShutdown group
-- the pcnsNetworking group

pcnsUIProtocol OBJECT-TYPE
   SYNTAX INTEGER  {
      http(1),
      https(2)
   }
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "Web Protocol used to connect to the PCNS UI."
   ::= { pcnsNetworking 1 }

pcnsHttpPort OBJECT-TYPE
   SYNTAX INTEGER(0..65535)
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "Port used for PCNS http UI."
   ::= { pcnsNetworking 2 }

pcnsHttpsPort OBJECT-TYPE
   SYNTAX INTEGER(0..65535)
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "Port used for PCNS https UI."
   ::= { pcnsNetworking 3 }

pcnsNetworkConfig OBJECT-TYPE
   SYNTAX INTEGER  {
      ipV4(1),
      ipV6(2)
   }
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "Configuration of the TCP Network."
   ::= { pcnsNetworking 4 }

pcnsVirtualInstall OBJECT-TYPE
   SYNTAX INTEGER  {
      none(1),
      hyper-V(2),
      vmWare(3),
      nutanixAHV(4),
      nutanixESXi(5),
      simpliVity(6),
      hyperFlex(7)

   }
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "Virtualization technology in use by PCNS."
   ::= { pcnsNetworking 5 }

-- the software group
-- the powerChuteNetworkShutdown group
-- the pcnsNMC group

pcnsMode OBJECT-TYPE
   SYNTAX INTEGER  {
      single(1),
      redundant(2),
      parallel(3),
      advanced(4)
   }
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "Configuration mode of the UPS(s) which PCNS is monitoring."
   ::= { pcnsNMC 1 }

pcnsNMCPort OBJECT-TYPE
   SYNTAX INTEGER(0..65535)
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "Port used to connect to all of the Network Management Card(s)."
   ::= { pcnsNMC 2 }

pcnsNMCProtocol OBJECT-TYPE
   SYNTAX INTEGER  {
      http(1),
      https(2)
   }
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "Web Protocol used to connect to all of the Network Management Card(s)."
   ::= { pcnsNMC 3 }

pcnsNmcTable OBJECT-TYPE
   SYNTAX SEQUENCE OF PCNSNMCEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The Network Management Cards in the UPS devices, which PCNS is monitoring to provide safe shutdown."
   ::= { pcnsNMC 4 }

pcnsNmcEntry OBJECT-TYPE
   SYNTAX PCNSNMCEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Details of the NMC."
   INDEX  { pcnsNmcIndex }
   ::= { pcnsNmcTable 1 }

PCNSNMCEntry ::=
   SEQUENCE {
      pcnsNmcIndex
         Gauge,
      pcnsNmcAddr
         IpAddress,
      pcnsNmcOutlet
         Gauge
   }

pcnsNmcIndex OBJECT-TYPE
   SYNTAX  Gauge
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "Index of the NMC within PCNS setup."
   ::= { pcnsNmcEntry 1 }

pcnsNmcAddr OBJECT-TYPE
   SYNTAX IpAddress
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The IP address of the NMC."
   ::= { pcnsNmcEntry 2 }

pcnsNmcOutlet OBJECT-TYPE
   SYNTAX  Gauge
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The Outlet Group which PCNS is enrolled with on the NMC."
   ::= { pcnsNmcEntry 3 }

-- the software group
-- the powerChuteNetworkShutdown group
-- the pcnsEvents group



pcnsPowerFailed   OBJECT IDENTIFIER ::=  { pcnsEvents 1 }

pcnsPowerFailedDesc OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Description of the event."
   ::= { pcnsPowerFailed 1 }

pcnsPowerFailedEnableLogging OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Log occurrences of this event in PCNS log."
   ::= { pcnsPowerFailed 2 }

pcnsPowerFailedEnableCommandFile OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Execute a command file when this event occurs."
   ::= { pcnsPowerFailed 3 }

pcnsPowerFailedCommandFilePath OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Path of command file to execute when this event occurs."
   ::= { pcnsPowerFailed 4 }

pcnsPowerFailedCommandFileDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before executing command file (seconds)."
   ::= { pcnsPowerFailed 5 }

pcnsPowerFailedEnableShutdown OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Perform a graceful shutdown of the server when this event occurs."
   ::= { pcnsPowerFailed 6 }

pcnsPowerFailedShutdownDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before performing a graceful shutdown of the server (seconds)."
   ::= { pcnsPowerFailed 7 }

pcnsPowerRestored   OBJECT IDENTIFIER ::=  { pcnsEvents 2 }

pcnsPowerRestoredDesc OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Description of the event."
   ::= { pcnsPowerRestored 1 }

pcnsPowerRestoredEnableLogging OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Log occurrences of this event in PCNS log."
   ::= { pcnsPowerRestored 2 }

pcnsPowerRestoredEnableCommandFile OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Execute a command file when this event occurs."
   ::= { pcnsPowerRestored 3 }

pcnsPowerRestoredCommandFilePath OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Path of command file to execute when this event occurs."
   ::= { pcnsPowerRestored 4 }

pcnsPowerRestoredCommandFileDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before executing command file (seconds)."
   ::= { pcnsPowerRestored 5 }


pcnsOverload   OBJECT IDENTIFIER ::=  { pcnsEvents 3 }

pcnsOverloadDesc OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Description of the event."
   ::= { pcnsOverload 1 }

pcnsOverloadEnableLogging OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Log occurrences of this event in PCNS log."
   ::= { pcnsOverload 2 }

pcnsOverloadEnableCommandFile OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Execute a command file when this event occurs."
   ::= { pcnsOverload 3 }

pcnsOverloadCommandFilePath OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Path of command file to execute when this event occurs."
   ::= { pcnsOverload 4 }

pcnsOverloadCommandFileDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before executing command file (seconds)."
   ::= { pcnsOverload 5 }

pcnsOverloadEnableShutdown OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Perform a graceful shutdown of the server when this event occurs."
   ::= { pcnsOverload 6 }

pcnsOverloadShutdownDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before performing a graceful shutdown of the server (seconds)."
   ::= { pcnsOverload 7 }

pcnsOverloadSolved   OBJECT IDENTIFIER ::=  { pcnsEvents 4 }

pcnsOverloadSolvedDesc OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Description of the event."
   ::= { pcnsOverloadSolved 1 }

pcnsOverloadSolvedEnableLogging OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Log occurrences of this event in PCNS log."
   ::= { pcnsOverloadSolved 2 }

pcnsOverloadSolvedEnableCommandFile OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Execute a command file when this event occurs."
   ::= { pcnsOverloadSolved 3 }

pcnsOverloadSolvedCommandFilePath OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Path of command file to execute when this event occurs."
   ::= { pcnsOverloadSolved 4 }

pcnsOverloadSolvedCommandFileDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before executing command file (seconds)."
   ::= { pcnsOverloadSolved 5 }


pcnsRunTimeExceeded   OBJECT IDENTIFIER ::=  { pcnsEvents 5 }

pcnsRunTimeExceededDesc OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Description of the event."
   ::= { pcnsRunTimeExceeded 1 }

pcnsRunTimeExceededEnableLogging OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Log occurrences of this event in PCNS log."
   ::= { pcnsRunTimeExceeded 2 }

pcnsRunTimeExceededEnableCommandFile OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Execute a command file when this event occurs."
   ::= { pcnsRunTimeExceeded 3 }

pcnsRunTimeExceededCommandFilePath OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Path of command file to execute when this event occurs."
   ::= { pcnsRunTimeExceeded 4 }

pcnsRunTimeExceededCommandFileDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before executing command file (seconds)."
   ::= { pcnsRunTimeExceeded 5 }

pcnsRunTimeExceededEnableShutdown OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Perform a graceful shutdown of the server when this event occurs."
   ::= { pcnsRunTimeExceeded 6 }

pcnsRunTimeExceededShutdownDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before performing a graceful shutdown of the server (seconds)."
   ::= { pcnsRunTimeExceeded 7 }


pcnsRunTimeWithinRange   OBJECT IDENTIFIER ::=  { pcnsEvents 6 }

pcnsRunTimeWithinRangeDesc OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Description of the event."
   ::= { pcnsRunTimeWithinRange 1 }

pcnsRunTimeWithinRangeEnableLogging OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Log occurrences of this event in PCNS log."
   ::= { pcnsRunTimeWithinRange 2 }

pcnsRunTimeWithinRangeEnableCommandFile OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Execute a command file when this event occurs."
   ::= { pcnsRunTimeWithinRange 3 }

pcnsRunTimeWithinRangeCommandFilePath OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Path of command file to execute when this event occurs."
   ::= { pcnsRunTimeWithinRange 4 }

pcnsRunTimeWithinRangeCommandFileDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before executing command file (seconds)."
   ::= { pcnsRunTimeWithinRange 5 }



pcnsRunTimeBelowThreshold   OBJECT IDENTIFIER ::=  { pcnsEvents 7 }

pcnsRunTimeBelowThresholdDesc OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Description of the event."
   ::= { pcnsRunTimeBelowThreshold 1 }

pcnspcnsRunTimeBelowThresholdEnableLogging OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Log occurrences of this event in PCNS log."
   ::= { pcnsRunTimeBelowThreshold 2 }

pcnsRunTimeBelowThresholdEnableCommandFile OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Execute a command file when this event occurs."
   ::= { pcnsRunTimeBelowThreshold 3 }

pcnsRunTimeBelowThresholdCommandFilePath OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Path of command file to execute when this event occurs."
   ::= { pcnsRunTimeBelowThreshold 4 }


pcnsRunTimeBelowThresholdEnableShutdown OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Perform a graceful shutdown of the server when this event occurs."
   ::= { pcnsRunTimeBelowThreshold 6 }


pcnsRunTimeBelowThresholdCommandFileThreshold OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "If the Runtime Remaining falls below this (seconds), the command file will run."
   ::= { pcnsRunTimeBelowThreshold 8 }

pcnsRunTimeBelowThresholdShutdownThreshold OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "If the Runtime Remaining falls below this (seconds), the shutdown will begin."
   ::= { pcnsRunTimeBelowThreshold 9 }




pcnsRunTimeAboveThreshold   OBJECT IDENTIFIER ::=  { pcnsEvents 8 }

pcnsRunTimeAboveThresholdDesc OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Description of the event."
   ::= { pcnsRunTimeAboveThreshold 1 }

pcnsRunTimeAboveThresholdEnableLogging OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Log occurrences of this event in PCNS log."
   ::= { pcnsRunTimeAboveThreshold 2 }

pcnsRunTimeAboveThresholdEnableCommandFile OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Execute a command file when this event occurs."
   ::= { pcnsRunTimeAboveThreshold 3 }

pcnsRunTimeAboveThresholdCommandFilePath OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Path of command file to execute when this event occurs."
   ::= { pcnsRunTimeAboveThreshold 4 }

