pcnsRunTimeAboveThresholdCommandFileDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before executing command file (seconds)."
   ::= { pcnsRunTimeAboveThreshold 5 }




pcnsBatteryDischarged   OBJECT IDENTIFIER ::=  { pcnsEvents 10 }

pcnsBatteryDischargedDesc OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Description of the event."
   ::= { pcnsBatteryDischarged 1 }

pcnsBatteryDischargedEnableLogging OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Log occurrences of this event in PCNS log."
   ::= { pcnsBatteryDischarged 2 }

pcnsBatteryDischargedEnableCommandFile OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Execute a command file when this event occurs."
   ::= { pcnsBatteryDischarged 3 }

pcnsBatteryDischargedCommandFilePath OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Path of command file to execute when this event occurs."
   ::= { pcnsBatteryDischarged 4 }

pcnsBatteryDischargedCommandFileDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before executing command file (seconds)."
   ::= { pcnsBatteryDischarged 5 }

pcnsBatteryDischargedEnableShutdown OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Perform a graceful shutdown of the server when this event occurs."
   ::= { pcnsBatteryDischarged 6 }

pcnsBatteryDischargedShutdownDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before performing a graceful shutdown of the server (seconds)."
   ::= { pcnsBatteryDischarged 7 }


pcnsBatteryChargeInRange   OBJECT IDENTIFIER ::=  { pcnsEvents 11 }

pcnsBatteryChargeInRangeDesc OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Description of the event."
   ::= { pcnsBatteryChargeInRange 1 }

pcnsBatteryChargeInRangeEnableLogging OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Log occurrences of this event in PCNS log."
   ::= { pcnsBatteryChargeInRange 2 }

pcnsBatteryChargeInRangeEnableCommandFile OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Execute a command file when this event occurs."
   ::= { pcnsBatteryChargeInRange 3 }

pcnsBatteryChargeInRangeCommandFilePath OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Path of command file to execute when this event occurs."
   ::= { pcnsBatteryChargeInRange 4 }

pcnsBatteryChargeInRangeCommandFileDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before executing command file (seconds)."
   ::= { pcnsBatteryChargeInRange 5 }



pcnsFaultBypassEnabled   OBJECT IDENTIFIER ::=  { pcnsEvents 12 }

pcnsFaultBypassEnabledDesc OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Description of the event."
   ::= { pcnsFaultBypassEnabled 1 }

pcnsFaultBypassEnabledEnableLogging OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Log occurrences of this event in PCNS log."
   ::= { pcnsFaultBypassEnabled 2 }

pcnsFaultBypassEnabledEnableCommandFile OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Execute a command file when this event occurs."
   ::= { pcnsFaultBypassEnabled 3 }

pcnsFaultBypassEnabledCommandFilePath OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Path of command file to execute when this event occurs."
   ::= { pcnsFaultBypassEnabled 4 }

pcnsFaultBypassEnabledCommandFileDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before executing command file (seconds)."
   ::= { pcnsFaultBypassEnabled 5 }

pcnsFaultBypassEnabledEnableShutdown OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Perform a graceful shutdown of the server when this event occurs."
   ::= { pcnsFaultBypassEnabled 6 }

pcnsFaultBypassEnabledShutdownDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before performing a graceful shutdown of the server (seconds)."
   ::= { pcnsFaultBypassEnabled 7 }


pcnsBypassEnabled   OBJECT IDENTIFIER ::=  { pcnsEvents 13 }

pcnsBypassEnabledDesc OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Description of the event."
   ::= { pcnsBypassEnabled 1 }

pcnsBypassEnabledEnableLogging OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Log occurrences of this event in PCNS log."
   ::= { pcnsBypassEnabled 2 }

pcnsBypassEnabledEnableCommandFile OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Execute a command file when this event occurs."
   ::= { pcnsBypassEnabled 3 }

pcnsBypassEnabledCommandFilePath OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Path of command file to execute when this event occurs."
   ::= { pcnsBypassEnabled 4 }

pcnsBypassEnabledCommandFileDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before executing command file (seconds)."
   ::= { pcnsBypassEnabled 5 }

pcnsBypassEnabledEnableShutdown OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Perform a graceful shutdown of the server when this event occurs."
   ::= { pcnsBypassEnabled 6 }

pcnsBypassEnabledShutdownDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before performing a graceful shutdown of the server (seconds)."
   ::= { pcnsBypassEnabled 7 }


pcnsBypassManualEnabled   OBJECT IDENTIFIER ::=  { pcnsEvents 14 }

pcnsBypassManualEnabledDesc OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Description of the event."
   ::= { pcnsBypassManualEnabled 1 }

pcnsBypassManualEnabledEnableLogging OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Log occurrences of this event in PCNS log."
   ::= { pcnsBypassManualEnabled 2 }

pcnsBypassManualEnabledEnableCommandFile OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Execute a command file when this event occurs."
   ::= { pcnsBypassManualEnabled 3 }

pcnsBypassManualEnabledCommandFilePath OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Path of command file to execute when this event occurs."
   ::= { pcnsBypassManualEnabled 4 }

pcnsBypassManualEnabledCommandFileDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before executing command file (seconds)."
   ::= { pcnsBypassManualEnabled 5 }

pcnsBypassManualEnabledEnableShutdown OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Perform a graceful shutdown of the server when this event occurs."
   ::= { pcnsBypassManualEnabled 6 }

pcnsBypassManualEnabledShutdownDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before performing a graceful shutdown of the server (seconds)."
   ::= { pcnsBypassManualEnabled 7 }

pcnsBypassDisabled   OBJECT IDENTIFIER ::=  { pcnsEvents 15 }

pcnsBypassDisabledDesc OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Description of the event."
   ::= { pcnsBypassDisabled 1 }

pcnsBypassDisabledEnableLogging OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Log occurrences of this event in PCNS log."
   ::= { pcnsBypassDisabled 2 }

pcnsBypassDisabledEnableCommandFile OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Execute a command file when this event occurs."
   ::= { pcnsBypassDisabled 3 }

pcnsBypassDisabledCommandFilePath OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Path of command file to execute when this event occurs."
   ::= { pcnsBypassDisabled 4 }

pcnsBypassDisabledCommandFileDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before executing command file (seconds)."
   ::= { pcnsBypassDisabled 5 }


pcnsBypassContactorFailed   OBJECT IDENTIFIER ::=  { pcnsEvents 16 }

pcnsBypassContactorFailedDesc OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Description of the event."
   ::= { pcnsBypassContactorFailed 1 }

pcnsBypassContactorFailedEnableLogging OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Log occurrences of this event in PCNS log."
   ::= { pcnsBypassContactorFailed 2 }

pcnsBypassContactorFailedEnableCommandFile OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Execute a command file when this event occurs."
   ::= { pcnsBypassContactorFailed 3 }

pcnsBypassContactorFailedCommandFilePath OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Path of command file to execute when this event occurs."
   ::= { pcnsBypassContactorFailed 4 }

pcnsBypassContactorFailedCommandFileDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before executing command file (seconds)."
   ::= { pcnsBypassContactorFailed 5 }

pcnsBypassContactorFailedEnableShutdown OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Perform a graceful shutdown of the server when this event occurs."
   ::= { pcnsBypassContactorFailed 6 }

pcnsBypassContactorFailedShutdownDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before performing a graceful shutdown of the server (seconds)."
   ::= { pcnsBypassContactorFailed 7 }

pcnsBypassContactorOk   OBJECT IDENTIFIER ::=  { pcnsEvents 17 }

pcnsBypassContactorOkDesc OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Description of the event."
   ::= { pcnsBypassContactorOk 1 }

pcnsBypassContactorOkEnableLogging OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Log occurrences of this event in PCNS log."
   ::= { pcnsBypassContactorOk 2 }

pcnsBypassContactorOkEnableCommandFile OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Execute a command file when this event occurs."
   ::= { pcnsBypassContactorOk 3 }

pcnsBypassContactorOkCommandFilePath OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Path of command file to execute when this event occurs."
   ::= { pcnsBypassContactorOk 4 }

pcnsBypassContactorOkCommandFileDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before executing command file (seconds)."
   ::= { pcnsBypassContactorOk 5 }


pcnsCommunicationLostOnBattery   OBJECT IDENTIFIER ::=  { pcnsEvents 18 }

pcnsCommunicationLostOnBatteryDesc OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Description of the event."
   ::= { pcnsCommunicationLostOnBattery 1 }

pcnsCommunicationLostOnBatteryEnableLogging OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Log occurrences of this event in PCNS log."
   ::= { pcnsCommunicationLostOnBattery 2 }

pcnsCommunicationLostOnBatteryEnableCommandFile OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Execute a command file when this event occurs."
   ::= { pcnsCommunicationLostOnBattery 3 }

pcnsCommunicationLostOnBatteryCommandFilePath OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Path of command file to execute when this event occurs."
   ::= { pcnsCommunicationLostOnBattery 4 }

pcnsCommunicationLostOnBatteryCommandFileDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before executing command file (seconds)."
   ::= { pcnsCommunicationLostOnBattery 5 }

pcnsCommunicationLostOnBatteryEnableShutdown OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Perform a graceful shutdown of the server when this event occurs."
   ::= { pcnsCommunicationLostOnBattery 6 }

pcnsCommunicationLostOnBatteryShutdownDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before performing a graceful shutdown of the server (seconds)."
   ::= { pcnsCommunicationLostOnBattery 7 }

pcnsCommunicationLost   OBJECT IDENTIFIER ::=  { pcnsEvents 19 }

pcnsCommunicationLostDesc OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Description of the event."
   ::= { pcnsCommunicationLost 1 }

pcnsCommunicationLostEnableLogging OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Log occurrences of this event in PCNS log."
   ::= { pcnsCommunicationLost 2 }

pcnsCommunicationLostEnableCommandFile OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Execute a command file when this event occurs."
   ::= { pcnsCommunicationLost 3 }

pcnsCommunicationLostCommandFilePath OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Path of command file to execute when this event occurs."
   ::= { pcnsCommunicationLost 4 }

pcnsCommunicationLostCommandFileDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before executing command file (seconds)."
   ::= { pcnsCommunicationLost 5 }

pcnsCommunicationLostEnableShutdown OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Perform a graceful shutdown of the server when this event occurs."
   ::= { pcnsCommunicationLost 6 }

pcnsCommunicationLostShutdownDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before performing a graceful shutdown of the server (seconds)."
   ::= { pcnsCommunicationLost 7 }

pcnsNetCommunicationLost   OBJECT IDENTIFIER ::=  { pcnsEvents 20 }

pcnsNetCommunicationLostDesc OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Description of the event."
   ::= { pcnsNetCommunicationLost 1 }

pcnsNetCommunicationLostEnableLogging OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Log occurrences of this event in PCNS log."
   ::= { pcnsNetCommunicationLost 2 }

pcnsNetCommunicationLostEnableCommandFile OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Execute a command file when this event occurs."
   ::= { pcnsNetCommunicationLost 3 }

pcnsNetCommunicationLostCommandFilePath OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Path of command file to execute when this event occurs."
   ::= { pcnsNetCommunicationLost 4 }

pcnsNetCommunicationLostCommandFileDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before executing command file (seconds)."
   ::= { pcnsNetCommunicationLost 5 }

pcnsNetCommunicationLostEnableShutdown OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Perform a graceful shutdown of the server when this event occurs."
   ::= { pcnsNetCommunicationLost 6 }

pcnsNetCommunicationLostShutdownDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before performing a graceful shutdown of the server (seconds)."
   ::= { pcnsNetCommunicationLost 7 }

pcnsCommunicationEstablished   OBJECT IDENTIFIER ::=  { pcnsEvents 21 }

pcnsCommunicationEstablishedDesc OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Description of the event."
   ::= { pcnsCommunicationEstablished 1 }

pcnsCommunicationEstablishedEnableLogging OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Log occurrences of this event in PCNS log."
   ::= { pcnsCommunicationEstablished 2 }

pcnsCommunicationEstablishedEnableCommandFile OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Execute a command file when this event occurs."
   ::= { pcnsCommunicationEstablished 3 }

pcnsCommunicationEstablishedCommandFilePath OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Path of command file to execute when this event occurs."
   ::= { pcnsCommunicationEstablished 4 }

pcnsCommunicationEstablishedCommandFileDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before executing command file (seconds)."
   ::= { pcnsCommunicationEstablished 5 }


pcnsMinRedundancyLost   OBJECT IDENTIFIER ::=  { pcnsEvents 22 }

pcnsMinRedundancyLostDesc OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Description of the event."
   ::= { pcnsMinRedundancyLost 1 }

pcnsMinRedundancyLostEnableLogging OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Log occurrences of this event in PCNS log."
   ::= { pcnsMinRedundancyLost 2 }

pcnsMinRedundancyLostEnableCommandFile OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Execute a command file when this event occurs."
   ::= { pcnsMinRedundancyLost 3 }

pcnsMinRedundancyLostCommandFilePath OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Path of command file to execute when this event occurs."
   ::= { pcnsMinRedundancyLost 4 }

pcnsMinRedundancyLostCommandFileDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before executing command file (seconds)."
   ::= { pcnsMinRedundancyLost 5 }

pcnsMinRedundancyLostEnableShutdown OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Perform a graceful shutdown of the server when this event occurs."
   ::= { pcnsMinRedundancyLost 6 }

pcnsMinRedundancyLostShutdownDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before performing a graceful shutdown of the server (seconds)."
   ::= { pcnsMinRedundancyLost 7 }

pcnsMinRedundancyRegained   OBJECT IDENTIFIER ::=  { pcnsEvents 23 }

pcnsMinRedundancyRegainedDesc OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Description of the event."
   ::= { pcnsMinRedundancyRegained 1 }

pcnsMinRedundancyRegainedEnableLogging OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Log occurrences of this event in PCNS log."
   ::= { pcnsMinRedundancyRegained 2 }

pcnsMinRedundancyRegainedEnableCommandFile OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Execute a command file when this event occurs."
   ::= { pcnsMinRedundancyRegained 3 }

pcnsMinRedundancyRegainedCommandFilePath OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Path of command file to execute when this event occurs."
   ::= { pcnsMinRedundancyRegained 4 }

pcnsMinRedundancyRegainedCommandFileDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before executing command file (seconds)."
   ::= { pcnsMinRedundancyRegained 5 }


pcnsParallelRedundancyLost   OBJECT IDENTIFIER ::=  { pcnsEvents 24 }

pcnsParallelRedundancyLostDesc OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Description of the event."
   ::= { pcnsParallelRedundancyLost 1 }

pcnsParallelRedundancyLostEnableLogging OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Log occurrences of this event in PCNS log."
   ::= { pcnsParallelRedundancyLost 2 }

pcnsParallelRedundancyLostEnableCommandFile OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Execute a command file when this event occurs."
   ::= { pcnsParallelRedundancyLost 3 }

pcnsParallelRedundancyLostCommandFilePath OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Path of command file to execute when this event occurs."
   ::= { pcnsParallelRedundancyLost 4 }

pcnsParallelRedundancyLostCommandFileDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before executing command file (seconds)."
   ::= { pcnsParallelRedundancyLost 5 }

pcnsParallelRedundancyLostEnableShutdown OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Perform a graceful shutdown of the server when this event occurs."
   ::= { pcnsParallelRedundancyLost 6 }

pcnsParallelRedundancyLostShutdownDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before performing a graceful shutdown of the server (seconds)."
   ::= { pcnsParallelRedundancyLost 7 }

pcnsParallelRedundancyRegained   OBJECT IDENTIFIER ::=  { pcnsEvents 25 }

pcnsParallelRedundancyRegainedDesc OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Description of the event."
   ::= { pcnsParallelRedundancyRegained 1 }

pcnsParallelRedundancyRegainedEnableLogging OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Log occurrences of this event in PCNS log."
   ::= { pcnsParallelRedundancyRegained 2 }

pcnsParallelRedundancyRegainedEnableCommandFile OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Execute a command file when this event occurs."
   ::= { pcnsParallelRedundancyRegained 3 }

pcnsParallelRedundancyRegainedCommandFilePath OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Path of command file to execute when this event occurs."
   ::= { pcnsParallelRedundancyRegained 4 }

pcnsParallelRedundancyRegainedCommandFileDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before executing command file (seconds)."
   ::= { pcnsParallelRedundancyRegained 5 }

pcnsMaxInternalTempExceeded   OBJECT IDENTIFIER ::=  { pcnsEvents 26 }

pcnsMaxInternalTempExceededDesc OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Description of the event."
   ::= { pcnsMaxInternalTempExceeded 1 }

pcnsMaxInternalTempExceededEnableLogging OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Log occurrences of this event in PCNS log."
   ::= { pcnsMaxInternalTempExceeded 2 }

pcnsMaxInternalTempExceededEnableCommandFile OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Execute a command file when this event occurs."
   ::= { pcnsMaxInternalTempExceeded 3 }

pcnsMaxInternalTempExceededCommandFilePath OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Path of command file to execute when this event occurs."
   ::= { pcnsMaxInternalTempExceeded 4 }

pcnsMaxInternalTempExceededCommandFileDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before executing command file (seconds)."
   ::= { pcnsMaxInternalTempExceeded 5 }

pcnsMaxInternalTempExceededEnableShutdown OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Perform a graceful shutdown of the server when this event occurs."
   ::= { pcnsMaxInternalTempExceeded 6 }

pcnsMaxInternalTempExceededShutdownDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before performing a graceful shutdown of the server (seconds)."
   ::= { pcnsMaxInternalTempExceeded 7 }

pcnsMaxInternalTempInRange   OBJECT IDENTIFIER ::=  { pcnsEvents 27 }

pcnsMaxInternalTempInRangeDesc OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Description of the event."
   ::= { pcnsMaxInternalTempInRange 1 }

pcnsMaxInternalTempInRangeEnableLogging OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Log occurrences of this event in PCNS log."
   ::= { pcnsMaxInternalTempInRange 2 }

pcnsMaxInternalTempInRangeEnableCommandFile OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Execute a command file when this event occurs."
   ::= { pcnsMaxInternalTempInRange 3 }

pcnsMaxInternalTempInRangeCommandFilePath OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Path of command file to execute when this event occurs."
   ::= { pcnsMaxInternalTempInRange 4 }

pcnsMaxInternalTempInRangeCommandFileDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before executing command file (seconds)."
   ::= { pcnsMaxInternalTempInRange 5 }


pcnsMinLoadCapabilityLost   OBJECT IDENTIFIER ::=  { pcnsEvents 28 }

pcnsMinLoadCapabilityLostDesc OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Description of the event."
   ::= { pcnsMinLoadCapabilityLost 1 }

pcnsMinLoadCapabilityLostEnableLogging OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Log occurrences of this event in PCNS log."
   ::= { pcnsMinLoadCapabilityLost 2 }

pcnsMinLoadCapabilityLostEnableCommandFile OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Execute a command file when this event occurs."
   ::= { pcnsMinLoadCapabilityLost 3 }

pcnsMinLoadCapabilityLostCommandFilePath OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Path of command file to execute when this event occurs."
   ::= { pcnsMinLoadCapabilityLost 4 }

pcnsMinLoadCapabilityLostCommandFileDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before executing command file (seconds)."
   ::= { pcnsMinLoadCapabilityLost 5 }

pcnsMinLoadCapabilityLostEnableShutdown OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Perform a graceful shutdown of the server when this event occurs."
   ::= { pcnsMinLoadCapabilityLost 6 }

pcnsMinLoadCapabilityLostShutdownDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before performing a graceful shutdown of the server (seconds)."
   ::= { pcnsMinLoadCapabilityLost 7 }

pcnsMinLoadCapabilityRegained   OBJECT IDENTIFIER ::=  { pcnsEvents 29 }

pcnsMinLoadCapabilityRegainedDesc OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Description of the event."
   ::= { pcnsMinLoadCapabilityRegained 1 }

pcnsMinLoadCapabilityRegainedEnableLogging OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Log occurrences of this event in PCNS log."
   ::= { pcnsMinLoadCapabilityRegained 2 }

pcnsMinLoadCapabilityRegainedEnableCommandFile OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Execute a command file when this event occurs."
   ::= { pcnsMinLoadCapabilityRegained 3 }

pcnsMinLoadCapabilityRegainedCommandFilePath OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Path of command file to execute when this event occurs."
   ::= { pcnsMinLoadCapabilityRegained 4 }

pcnsMinLoadCapabilityRegainedCommandFileDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before executing command file (seconds)."
   ::= { pcnsMinLoadCapabilityRegained 5 }



-- PCNS Environmental Monitoring Card Events
pcnsEnvironmentCommunicationEstablished   OBJECT IDENTIFIER ::=  { pcnsEvents 30 }

pcnsEnvironmentCommunicationEstablishedDesc OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Description of the event."
   ::= { pcnsEnvironmentCommunicationEstablished 1 }

pcnsEnvironmentCommunicationEstablishedEnableLogging OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Log occurrences of this event in PCNS log."
   ::= { pcnsEnvironmentCommunicationEstablished 2 }

pcnsEnvironmentCommunicationEstablishedEnableCommandFile OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Execute a command file when this event occurs."
   ::= { pcnsEnvironmentCommunicationEstablished 3 }

pcnsEnvironmentCommunicationEstablishedCommandFilePath OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Path of command file to execute when this event occurs."
   ::= { pcnsEnvironmentCommunicationEstablished 4 }

pcnsEnvironmentCommunicationEstablishedCommandFileDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before executing command file (seconds)."
   ::= { pcnsEnvironmentCommunicationEstablished 5 }



pcnsEnvironmentCommunicationLost   OBJECT IDENTIFIER ::=  { pcnsEvents 31 }

pcnsEnvironmentCommunicationLostDesc OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Description of the event."
   ::= { pcnsEnvironmentCommunicationLost 1 }

pcnsEnvironmentCommunicationLostEnableLogging OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Log occurrences of this event in PCNS log."
   ::= { pcnsEnvironmentCommunicationLost 2 }

pcnsEnvironmentCommunicationLostEnableCommandFile OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Execute a command file when this event occurs."
   ::= { pcnsEnvironmentCommunicationLost 3 }

pcnsEnvironmentCommunicationLostCommandFilePath OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Path of command file to execute when this event occurs."
   ::= { pcnsEnvironmentCommunicationLost 4 }

pcnsEnvironmentCommunicationLostCommandFileDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before executing command file (seconds)."
   ::= { pcnsEnvironmentCommunicationLost 5 }

pcnsTempInRangeProbe1   OBJECT IDENTIFIER ::=  { pcnsEvents 32 }

pcnsTempInRangeProbe1Desc OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Description of the event."
   ::= { pcnsTempInRangeProbe1 1 }

pcnsTempInRangeProbe1EnableLogging OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Log occurrences of this event in PCNS log."
   ::= { pcnsTempInRangeProbe1 2 }

pcnsTempInRangeProbe1EnableCommandFile OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Execute a command file when this event occurs."
   ::= { pcnsTempInRangeProbe1 3 }

pcnsTempInRangeProbe1CommandFilePath OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Path of command file to execute when this event occurs."
   ::= { pcnsTempInRangeProbe1 4 }

pcnsTempInRangeProbe1CommandFileDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before executing command file (seconds)."
   ::= { pcnsTempInRangeProbe1 5 }



pcnsTempOutOfRangeProbe1   OBJECT IDENTIFIER ::=  { pcnsEvents 33 }

pcnsTempOutOfRangeProbe1Desc OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Description of the event."
   ::= { pcnsTempOutOfRangeProbe1 1 }

pcnsTempOutOfRangeProbe1EnableLogging OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Log occurrences of this event in PCNS log."
   ::= { pcnsTempOutOfRangeProbe1 2 }

pcnsTempOutOfRangeProbe1EnableCommandFile OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Execute a command file when this event occurs."
   ::= { pcnsTempOutOfRangeProbe1 3 }

pcnsTempOutOfRangeProbe1CommandFilePath OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Path of command file to execute when this event occurs."
   ::= { pcnsTempOutOfRangeProbe1 4 }

pcnsTempOutOfRangeProbe1CommandFileDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before executing command file (seconds)."
   ::= { pcnsTempOutOfRangeProbe1 5 }

pcnsTempOutOfRangeProbe1EnableShutdown OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Perform a graceful shutdown of the server when this event occurs."
   ::= { pcnsTempOutOfRangeProbe1 6 }

pcnsTempOutOfRangeProbe1ShutdownDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before performing a graceful shutdown of the server (seconds)."
   ::= { pcnsTempOutOfRangeProbe1 7 }


pcnsHumidityInRangeProbe1   OBJECT IDENTIFIER ::=  { pcnsEvents 34 }
pcnsHumidityInRangeProbe1Desc OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Description of the event."
   ::= { pcnsHumidityInRangeProbe1 1 }

pcnsHumidityInRangeProbe1EnableLogging OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Log occurrences of this event in PCNS log."
   ::= { pcnsHumidityInRangeProbe1 2 }

pcnsHumidityInRangeProbe1EnableCommandFile OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Execute a command file when this event occurs."
   ::= { pcnsHumidityInRangeProbe1 3 }

pcnsHumidityInRangeProbe1CommandFilePath OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Path of command file to execute when this event occurs."
   ::= { pcnsHumidityInRangeProbe1 4 }

pcnsHumidityInRangeProbe1CommandFileDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before executing command file (seconds)."
   ::= { pcnsHumidityInRangeProbe1 5 }



pcnsHumidityOutOfRangeProbe1   OBJECT IDENTIFIER ::=  { pcnsEvents 35 }

pcnsHumidityOutOfRangeProbe1Desc OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Description of the event."
   ::= { pcnsHumidityOutOfRangeProbe1 1 }

pcnsHumidityOutOfRangeProbe1EnableLogging OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Log occurrences of this event in PCNS log."
   ::= { pcnsHumidityOutOfRangeProbe1 2 }

pcnsHumidityOutOfRangeProbe1EnableCommandFile OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Execute a command file when this event occurs."
   ::= { pcnsHumidityOutOfRangeProbe1 3 }

pcnsHumidityOutOfRangeProbe1CommandFilePath OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Path of command file to execute when this event occurs."
   ::= { pcnsHumidityOutOfRangeProbe1 4 }

pcnsHumidityOutOfRangeProbe1CommandFileDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before executing command file (seconds)."
   ::= { pcnsHumidityOutOfRangeProbe1 5 }

pcnsHumidityOutOfRangeProbe1EnableShutdown OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Perform a graceful shutdown of the server when this event occurs."
   ::= { pcnsHumidityOutOfRangeProbe1 6 }

pcnsHumidityOutOfRangeProbe1ShutdownDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before performing a graceful shutdown of the server (seconds)."
   ::= { pcnsHumidityOutOfRangeProbe1 7 }

pcnsTempInRangeProbe2   OBJECT IDENTIFIER ::=  { pcnsEvents 36 }

pcnsTempInRangeProbe2Desc OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Description of the event."
   ::= { pcnsTempInRangeProbe2 1 }

pcnsTempInRangeProbe2EnableLogging OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Log occurrences of this event in PCNS log."
   ::= { pcnsTempInRangeProbe2 2 }

pcnsTempInRangeProbe2EnableCommandFile OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Execute a command file when this event occurs."
   ::= { pcnsTempInRangeProbe2 3 }

pcnsTempInRangeProbe2CommandFilePath OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Path of command file to execute when this event occurs."
   ::= { pcnsTempInRangeProbe2 4 }

pcnsTempInRangeProbe2CommandFileDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before executing command file (seconds)."
   ::= { pcnsTempInRangeProbe2 5 }



pcnsTempOutOfRangeProbe2   OBJECT IDENTIFIER ::=  { pcnsEvents 37 }

pcnsTempOutOfRangeProbe2Desc OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Description of the event."
   ::= { pcnsTempOutOfRangeProbe2 1 }

pcnsTempOutOfRangeProbe2EnableLogging OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Log occurrences of this event in PCNS log."
   ::= { pcnsTempOutOfRangeProbe2 2 }

pcnsTempOutOfRangeProbe2EnableCommandFile OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Execute a command file when this event occurs."
   ::= { pcnsTempOutOfRangeProbe2 3 }

pcnsTempOutOfRangeProbe2CommandFilePath OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Path of command file to execute when this event occurs."
   ::= { pcnsTempOutOfRangeProbe2 4 }

pcnsTempOutOfRangeProbe2CommandFileDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before executing command file (seconds)."
   ::= { pcnsTempOutOfRangeProbe2 5 }

pcnsTempOutOfRangeProbe2EnableShutdown OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Perform a graceful shutdown of the server when this event occurs."
   ::= { pcnsTempOutOfRangeProbe2 6 }

pcnsTempOutOfRangeProbe2ShutdownDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before performing a graceful shutdown of the server (seconds)."
   ::= { pcnsTempOutOfRangeProbe2 7 }


pcnsHumidityInRangeProbe2   OBJECT IDENTIFIER ::=  { pcnsEvents 38 }

pcnsHumidityInRangeProbe2Desc OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Description of the event."
   ::= { pcnsHumidityInRangeProbe2 1 }

pcnsHumidityInRangeProbe2EnableLogging OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Log occurrences of this event in PCNS log."
   ::= { pcnsHumidityInRangeProbe2 2 }

pcnsHumidityInRangeProbe2EnableCommandFile OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Execute a command file when this event occurs."
   ::= { pcnsHumidityInRangeProbe2 3 }

pcnsHumidityInRangeProbe2CommandFilePath OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Path of command file to execute when this event occurs."
   ::= { pcnsHumidityInRangeProbe2 4 }

pcnsHumidityInRangeProbe2CommandFileDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before executing command file (seconds)."
   ::= { pcnsHumidityInRangeProbe2 5 }



pcnsHumidityOutOfRangeProbe2   OBJECT IDENTIFIER ::=  { pcnsEvents 39 }

pcnsHumidityOutOfRangeProbe2Desc OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Description of the event."
   ::= { pcnsHumidityOutOfRangeProbe2 1 }

pcnsHumidityOutOfRangeProbe2EnableLogging OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Log occurrences of this event in PCNS log."
   ::= { pcnsHumidityOutOfRangeProbe2 2 }

pcnsHumidityOutOfRangeProbe2EnableCommandFile OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Execute a command file when this event occurs."
   ::= { pcnsHumidityOutOfRangeProbe2 3 }

pcnsHumidityOutOfRangeProbe2CommandFilePath OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Path of command file to execute when this event occurs."
   ::= { pcnsHumidityOutOfRangeProbe2 4 }

pcnsHumidityOutOfRangeProbe2CommandFileDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before executing command file (seconds)."
   ::= { pcnsHumidityOutOfRangeProbe2 5 }

pcnsHumidityOutOfRangeProbe2EnableShutdown OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Perform a graceful shutdown of the server when this event occurs."
   ::= { pcnsHumidityOutOfRangeProbe2 6 }

pcnsHumidityOutOfRangeProbe2ShutdownDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before performing a graceful shutdown of the server (seconds)."
   ::= { pcnsHumidityOutOfRangeProbe2 7 }

pcnsContactFault1   OBJECT IDENTIFIER ::=  { pcnsEvents 40 }

pcnsContactFault1Desc OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Description of the event."
   ::= { pcnsContactFault1 1 }

pcnsContactFault1EnableLogging OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Log occurrences of this event in PCNS log."
   ::= { pcnsContactFault1 2 }

pcnsContactFault1EnableCommandFile OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Execute a command file when this event occurs."
   ::= { pcnsContactFault1 3 }

pcnsContactFault1CommandFilePath OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Path of command file to execute when this event occurs."
   ::= { pcnsContactFault1 4 }

pcnsContactFault1CommandFileDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before executing command file (seconds)."
   ::= { pcnsContactFault1 5 }

pcnsContactFault1EnableShutdown OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Perform a graceful shutdown of the server when this event occurs."
   ::= { pcnsContactFault1 6 }

pcnsContactFault1ShutdownDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before performing a graceful shutdown of the server (seconds)."
   ::= { pcnsContactFault1 7 }


pcnsContactFault2   OBJECT IDENTIFIER ::=  { pcnsEvents 41 }

pcnsContactFault2Desc OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Description of the event."
   ::= { pcnsContactFault2 1 }

pcnsContactFault2EnableLogging OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Log occurrences of this event in PCNS log."
   ::= { pcnsContactFault2 2 }

pcnsContactFault2EnableCommandFile OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Execute a command file when this event occurs."
   ::= { pcnsContactFault2 3 }

pcnsContactFault2CommandFilePath OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Path of command file to execute when this event occurs."
   ::= { pcnsContactFault2 4 }

pcnsContactFault2CommandFileDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before executing command file (seconds)."
   ::= { pcnsContactFault2 5 }

pcnsContactFault2EnableShutdown OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Perform a graceful shutdown of the server when this event occurs."
   ::= { pcnsContactFault2 6 }

pcnsContactFault2ShutdownDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before performing a graceful shutdown of the server (seconds)."
   ::= { pcnsContactFault2 7 }

pcnsContactFault3   OBJECT IDENTIFIER ::=  { pcnsEvents 42 }

pcnsContactFault3Desc OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Description of the event."
   ::= { pcnsContactFault3 1 }

pcnsContactFault3EnableLogging OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Log occurrences of this event in PCNS log."
   ::= { pcnsContactFault3 2 }

pcnsContactFault3EnableCommandFile OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Execute a command file when this event occurs."
   ::= { pcnsContactFault3 3 }

pcnsContactFault3CommandFilePath OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Path of command file to execute when this event occurs."
   ::= { pcnsContactFault3 4 }

pcnsContactFault3CommandFileDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before executing command file (seconds)."
   ::= { pcnsContactFault3 5 }

pcnsContactFault3EnableShutdown OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Perform a graceful shutdown of the server when this event occurs."
   ::= { pcnsContactFault3 6 }

pcnsContactFault3ShutdownDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before performing a graceful shutdown of the server (seconds)."
   ::= { pcnsContactFault3 7 }

pcnsContactFault4   OBJECT IDENTIFIER ::=  { pcnsEvents 43 }

pcnsContactFault4Desc OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Description of the event."
   ::= { pcnsContactFault4 1 }

pcnsContactFault4EnableLogging OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Log occurrences of this event in PCNS log."
   ::= { pcnsContactFault4 2 }

pcnsContactFault4EnableCommandFile OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Execute a command file when this event occurs."
   ::= { pcnsContactFault4 3 }

pcnsContactFault4CommandFilePath OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Path of command file to execute when this event occurs."
   ::= { pcnsContactFault4 4 }

pcnsContactFault4CommandFileDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before executing command file (seconds)."
   ::= { pcnsContactFault4 5 }

pcnsContactFault4EnableShutdown OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Perform a graceful shutdown of the server when this event occurs."
   ::= { pcnsContactFault4 6 }

pcnsContactFault4ShutdownDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before performing a graceful shutdown of the server (seconds)."
   ::= { pcnsContactFault4 7 }

pcnsContactNormal1   OBJECT IDENTIFIER ::=  { pcnsEvents 44 }

pcnsContactNormal1Desc OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Description of the event."
   ::= { pcnsContactNormal1 1 }

pcnsContactNormal1EnableLogging OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Log occurrences of this event in PCNS log."
   ::= { pcnsContactNormal1 2 }

pcnsContactNormal1EnableCommandFile OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Execute a command file when this event occurs."
   ::= { pcnsContactNormal1 3 }

pcnsContactNormal1CommandFilePath OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Path of command file to execute when this event occurs."
   ::= { pcnsContactNormal1 4 }

pcnsContactNormal1CommandFileDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before executing command file (seconds)."
   ::= { pcnsContactNormal1 5 }


pcnsContactNormal2   OBJECT IDENTIFIER ::=  { pcnsEvents 45 }

pcnsContactNormal2Desc OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Description of the event."
   ::= { pcnsContactNormal2 1 }

pcnsContactNormal2EnableLogging OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Log occurrences of this event in PCNS log."
   ::= { pcnsContactNormal2 2 }

pcnsContactNormal2EnableCommandFile OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Execute a command file when this event occurs."
   ::= { pcnsContactNormal2 3 }

pcnsContactNormal2CommandFilePath OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Path of command file to execute when this event occurs."
   ::= { pcnsContactNormal2 4 }

pcnsContactNormal2CommandFileDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before executing command file (seconds)."
   ::= { pcnsContactNormal2 5 }


pcnsContactNormal3   OBJECT IDENTIFIER ::=  { pcnsEvents 46 }

pcnsContactNormal3Desc OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Description of the event."
   ::= { pcnsContactNormal3 1 }

pcnsContactNormal3EnableLogging OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Log occurrences of this event in PCNS log."
   ::= { pcnsContactNormal3 2 }

pcnsContactNormal3EnableCommandFile OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Execute a command file when this event occurs."
   ::= { pcnsContactNormal3 3 }

pcnsContactNormal3CommandFilePath OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Path of command file to execute when this event occurs."
   ::= { pcnsContactNormal3 4 }

pcnsContactNormal3CommandFileDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before executing command file (seconds)."
   ::= { pcnsContactNormal3 5 }



pcnsContactNormal4   OBJECT IDENTIFIER ::=  { pcnsEvents 47 }

pcnsContactNormal4Desc OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Description of the event."
   ::= { pcnsContactNormal4 1 }

pcnsContactNormal4EnableLogging OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Log occurrences of this event in PCNS log."
   ::= { pcnsContactNormal4 2 }

pcnsContactNormal4EnableCommandFile OBJECT-TYPE
   SYNTAX INTEGER {
            yes (1),
            no  (2)
         }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Execute a command file when this event occurs."
   ::= { pcnsContactNormal4 3 }

pcnsContactNormal4CommandFilePath OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Path of command file to execute when this event occurs."
   ::= { pcnsContactNormal4 4 }

pcnsContactNormal4CommandFileDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "How long to wait after event occurs before executing command file (seconds)."
   ::= { pcnsContactNormal4 5 }






-- the software group
-- the powerChuteNetworkShutdown group
-- the pcnsShutdown group

pcnsShutdownCommandFileEnabled OBJECT-TYPE
   SYNTAX INTEGER {
      yes (1),
      no  (2)
   }
   ACCESS  read-write
   STATUS  mandatory
   DESCRIPTION
      "Run a shutdown command file before performing graceful shutdown."
   ::= { pcnsShutdown 1 }

pcnsShutdownCommandFileDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS  read-write
   STATUS  mandatory
   DESCRIPTION
      "How long in seconds to wait before running a shutdown command file before graceful shutdown."
   ::= { pcnsShutdown 2 }

pcnsShutdownCommandFile OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Full name of the shutdown command file to run before graceful shutdown."
   ::= { pcnsShutdown 3 }

pcnsShutdownCommandFileDuration  OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS  read-write
   STATUS  mandatory
   DESCRIPTION
      "How long in seconds shutdown command file takes to run."
   ::= { pcnsShutdown 4 }

pcnsTurnOffUps OBJECT-TYPE
   SYNTAX INTEGER {
      yes (1),
      no  (2)
   }
   ACCESS  read-write
   STATUS  mandatory
   DESCRIPTION
      "Turn off the UPS when performing a graceful shutdown."
   ::= { pcnsShutdown 5 }

pcnsTurnOffSOG OBJECT-TYPE
   SYNTAX INTEGER {
      yes (1),
      no  (2)
   }
   ACCESS  read-write
   STATUS  mandatory
   DESCRIPTION
      "Turn off the Outlet Group on the UPS when performing a graceful shutdown."
   ::= { pcnsShutdown 6 }

pcnsRuntimeRemainingThreshold  OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS  read-write
   STATUS  mandatory
   DESCRIPTION
      "This defines a threshold for runtime remaining. When the
      UPS is running on battery power and the runtime remaining
      on the UPS drops below the threshold, PowerChute will trigger
      a shutdown sequence."
   ::= { pcnsShutdown 7 }

pcnsRuntimeRemainingCmdFileThreshold  OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS  read-write
   STATUS  mandatory
   DESCRIPTION
      "This defines a threshold for runtime remaining. When
      runtime remaining drops below this threshold, PowerChute
      will execute the command file."
   ::= { pcnsShutdown 8 }

pcnsAdvancedShutdownTable OBJECT-TYPE
   SYNTAX SEQUENCE OF PCNSAdvancedShutdownEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The Network Management Cards in the UPS devices, which PCNS is monitoring to provide safe shutdown."
   ::= { pcnsShutdown 9 }

pcnsAdvancedShutdownEntry OBJECT-TYPE
   SYNTAX PCNSAdvancedShutdownEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Details of the NMC."
   INDEX  { pcnsAdvancedGroupNo }
   ::= { pcnsAdvancedShutdownTable 1 }

PCNSAdvancedShutdownEntry ::=
   SEQUENCE {
        pcnsAdvancedGroupNo Gauge,
        pcnsAdvancedGroupName DisplayString,
        pcnsAdvancedGroupNMC DisplayString,
        pcnsAdvancedShutdownUPSRequiredForLoad INTEGER,
        pcnsAdvancedShutdownCommandFileEnabled INTEGER,
        pcnsAdvancedShutdownCommandFile DisplayString,
        pcnsAdvancedShutdownCommandFileDuration INTEGER,
        pcnsAdvancedShutdownPowerchuteServer INTEGER,
        pcnsAdvancedShutdownOnLostRedundancy INTEGER,
        pcnsAdvancedTurnOffUps INTEGER,
        pcnsAdvancedTurnOffSOG INTEGER
   }

pcnsAdvancedGroupNo OBJECT-TYPE
   SYNTAX  Gauge
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "Index of the Advanced Shutdown Group."
   ::= { pcnsAdvancedShutdownEntry 1 }

pcnsAdvancedGroupName OBJECT-TYPE
   SYNTAX  DisplayString (SIZE (0..32))
   ACCESS  read-write
   STATUS  mandatory
   DESCRIPTION
      "Name of the Advanced Shutdown Group."
   ::= { pcnsAdvancedShutdownEntry 2 }

pcnsAdvancedGroupNMC OBJECT-TYPE
   SYNTAX  DisplayString
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "List of NMCs in the Advanced Shutdown Group."
   ::= { pcnsAdvancedShutdownEntry 3 }

pcnsAdvancedShutdownUPSRequiredForLoad  OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS  read-write
   STATUS  mandatory
   DESCRIPTION
      "Number of UPS devices required to power load."
   ::= { pcnsAdvancedShutdownEntry 4 }

pcnsAdvancedShutdownCommandFileEnabled OBJECT-TYPE
   SYNTAX INTEGER {
      yes (1),
      no  (2)
   }
   ACCESS  read-write
   STATUS  mandatory
   DESCRIPTION
      "Run a shutdown command file before performing graceful shutdown."
   ::= { pcnsAdvancedShutdownEntry 5 }

pcnsAdvancedShutdownCommandFile OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Full name of the shutdown command file to run before graceful shutdown."
   ::= { pcnsAdvancedShutdownEntry 6 }

pcnsAdvancedShutdownCommandFileDuration  OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS  read-write
   STATUS  mandatory
   DESCRIPTION
      "How long in seconds shutdown command file takes to run."
   ::= { pcnsAdvancedShutdownEntry 7 }

pcnsAdvancedShutdownPowerchuteServer OBJECT-TYPE
   SYNTAX INTEGER {
      yes (1),
      no  (2)
   }
   ACCESS  read-write
   STATUS  mandatory
   DESCRIPTION
      "Shut down PowerChute Server."
   ::= { pcnsAdvancedShutdownEntry 8 }

pcnsAdvancedShutdownOnLostRedundancy OBJECT-TYPE
   SYNTAX INTEGER {
      yes (1),
      no  (2)
   }
   ACCESS  read-write
   STATUS  mandatory
   DESCRIPTION
      "Shut down if Redundancy lost."
   ::= { pcnsAdvancedShutdownEntry 9 }

pcnsAdvancedTurnOffUps OBJECT-TYPE
   SYNTAX INTEGER {
      yes (1),
      no  (2)
   }
   ACCESS  read-write
   STATUS  mandatory
   DESCRIPTION
      "Turn off the UPS when performing a graceful shutdown."
   ::= { pcnsAdvancedShutdownEntry 10 }

pcnsAdvancedTurnOffSOG OBJECT-TYPE
   SYNTAX INTEGER {
      yes (1),
      no  (2)
   }
   ACCESS  read-write
   STATUS  mandatory
   DESCRIPTION
      "Turn off the Outlet Group on the UPS when performing a graceful shutdown."
   ::= { pcnsAdvancedShutdownEntry 11 }


-- the software group
-- the powerChuteNetworkShutdown group
-- the pcnsAlarms group

pcnsCriticalFlag  OBJECT-TYPE
   SYNTAX INTEGER {
      active (1),
      clear  (2)
   }
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "PowerChute Network Shutdown has begun a safe shutdown of the host."
   ::= { pcnsAlarms 1 }

pcnsCriticalCause  OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..255))
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The reason PowerChute Network Shutdown has begun a safe shutdown."
   ::= { pcnsAlarms 2 }

pcnsNetComsLostFlag  OBJECT-TYPE
   SYNTAX INTEGER {
      active (1),
      clear  (2)
   }
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "PowerChute cannot communicate with NMC."
   ::= { pcnsAlarms 3 }

pcnsNMCComsLostFlag  OBJECT-TYPE
   SYNTAX INTEGER {
      active (1),
      clear  (2)
   }
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "NMC cannot communicate with UPS."
   ::= { pcnsAlarms 4 }

pcnsUpdateAvailableFlag  OBJECT-TYPE
   SYNTAX INTEGER {
      active (1),
      clear  (2)
   }
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "PowerChute has detected that a newer version is available."
   ::= { pcnsAlarms 5 }

pcnsUpdateDesc OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..255))
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "Details of the newer version of PowerChute."
   ::= { pcnsAlarms 6 }

-- the software group
-- the powerChuteBusinessEdition group
-- the pcbeIdent group

pcbeHostname OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The hostname of the PCBE instance."
   ::= { pcbeIdent 1 }

pcbeVersion OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The version of PCBE installed.  x.x.x"
   ::= { pcbeIdent 2 }

pcbeOS OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The version of OS PCBE is installed on."
   ::= { pcbeIdent 3 }

pcbeJavaVersion OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..32))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The version of Java PCBE is running on."
   ::= { pcbeIdent 4 }

pcbeUIProtocol OBJECT-TYPE
   SYNTAX INTEGER  {
      http(1),
      https(2)
   }
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "Web Protocol used to connect to the PCBE UI."
   ::= { pcbeIdent 5 }

pcbeHttpPort OBJECT-TYPE
   SYNTAX INTEGER(0..65535)
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "Port used for PCBE http UI."
   ::= { pcbeIdent 6 }

pcbeHttpsPort OBJECT-TYPE
   SYNTAX INTEGER(0..65535)
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "Port used for PCBE https UI."
   ::= { pcbeIdent 7 }



-- the software group
-- the powerChuteBusinessEdition group
-- the pcbeAlarms group

pcbeCriticalFlag  OBJECT-TYPE
   SYNTAX INTEGER {
      active (1),
      clear  (2)
   }
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "PowerChute Business Edition has begun a safe shutdown of the host."
   ::= { pcbeAlarms 1 }

pcbeCriticalCause  OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..255))
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The reason PowerChute Business Edition has begun a safe shutdown."
   ::= { pcbeAlarms 2 }

pcbeComsLostFlag  OBJECT-TYPE
   SYNTAX INTEGER {
      active (1),
      clear  (2)
   }
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "If active (1), PowerChute cannot communicate with UPS"
   ::= { pcbeAlarms 3 }

-- pcbeAlarms 4 is deliberately skipped to make this consistent with PCNS

pcbeUpdateAvailableFlag  OBJECT-TYPE
   SYNTAX INTEGER {
      active (1),
      clear  (2)
   }
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "PowerChute has detected that a newer version is available."
   ::= { pcbeAlarms 5 }

pcbeUpdateDesc OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..255))
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "Details of the newer version of PowerChute."
   ::= { pcbeAlarms 6 }

-- the ups group
-- the upsIdent group
-- the upsBasicIdent

upsBasicIdentModel OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The UPS model name (e.g. 'APC Smart-UPS 600')."
   ::= { upsBasicIdent 1 }

upsBasicIdentName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
       "An 8 byte ID string identifying the UPS. This object
       can be set by the administrator. For GVS, GPX and GVL products, this string can be up to 32 bytes."
   ::= { upsBasicIdent 2 }

upsBasicIdentFamilyName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The UPS model family name for the product."
   ::= { upsBasicIdent 3 }

upsBasicIdentModelType OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The detailed model information of the system."
   ::= { upsBasicIdent 4 }

-- the upsAdvIdent group

upsAdvIdentFirmwareRevision OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The firmware revision of the UPS system's microprocessor."
   ::= { upsAdvIdent 1 }

upsAdvIdentDateOfManufacture OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The date when the UPS was manufactured in mm/dd/yy (or yyyy) format."
   ::= { upsAdvIdent 2 }

upsAdvIdentSerialNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An 8-character string (12-character in case of
      3 phase UPS) identifying the serial number of
       the UPS internal microprocessor.  This number is set at
       the factory.  NOTE: This number does NOT correspond to
       the serial number on the rear of the UPS."
   ::= { upsAdvIdent 3 }

upsAdvIdentFirmwareRevision2 OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The firmware revision of a UPS system co-microprocessor."
   ::= { upsAdvIdent 4 }

upsAdvIdentSkuNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The SKU number of a UPS system."
   ::= { upsAdvIdent 5 }

upsAdvIdentHardwareRevision OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The hardware revision of a UPS system."
   ::= { upsAdvIdent 6 }

upsAdvIdentUpsPhaseConfigType OBJECT-TYPE
   SYNTAX INTEGER  {
      unknown(1),
      threePhaseInOut(2),
      onePhaseInOut(3),
      threePhaseInOneOut(4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The type definition, based on phase configuration.
      1 - Unknown
      2 - 3 phase in/out
      3 - 1 phase in/out
      4 - 3 phase in/1 phase out"
   ::= { upsAdvIdent 7 }

upsAdvEnergyStorageType OBJECT-TYPE
   SYNTAX INTEGER  {
      unknown(1),
      vrlaOrWetCells(2),
      niCdBatteries(3),
      liIonBatteries(4),
      noEnergyStorage(5),
      flywheel(6),
      ultracaps(7)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The energy storage type connected to the UPS. It states battery type and battery chemistry.
      1 - Unknown
      2 - VRLA or wet cells
      3 - NiCd batteries
      4 - Lithium-ion batteries
      5 - No energy storage
      6 - Flywheel
      7 - Ultracaps"
   ::= { upsAdvIdent 8 }

upsAdvIdentApparentPowerRating OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The apparent power rating of the UPS in Volt-Amps."
   ::= { upsAdvIdent 9 }

-- the upsBattery group
-- the upsBasicBattery group

upsBasicBatteryStatus OBJECT-TYPE
   SYNTAX INTEGER  {
      unknown(1),
      batteryNormal(2),
      batteryLow(3),
      batteryInFaultCondition(4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the UPS batteries. A batteryLow(3) value
       indicates the UPS will be unable to sustain the current
       load, and its services will be lost if power is not restored.
       The amount of run time in reserve at the time of low battery
       can be configured by the upsAdvConfigLowBatteryRunTime.
       A batteryInFaultCondition(4)value indicates that a battery
       installed has an internal error condition."
   ::= { upsBasicBattery 1 }

upsBasicBatteryTimeOnBattery OBJECT-TYPE
   SYNTAX TimeTicks
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The elapsed time since the UPS has switched to battery
       power."
   ::= { upsBasicBattery 2 }

upsBasicBatteryLastReplaceDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The date when the UPS system's batteries were last replaced
       in mm/dd/yy (or yyyy) format.  For Smart-UPS models, this value
       is originally set in the factory.  When the UPS batteries
       are replaced, this value should be reset by the administrator.
       For Symmetra PX 250/500 this OID is read only and is configurable in the local display only."
   ::= { upsBasicBattery 3 }

-- the upsAdvBattery group

upsAdvBatteryCapacity OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The remaining battery capacity expressed in
       percent of full capacity."
   ::= { upsAdvBattery 1 }

upsAdvBatteryTemperature OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current internal UPS temperature expressed in
       Celsius. Temperatures below zero read as 0.

       Consider using upsHighPrecExtdBatteryTemperature instead."
   ::= { upsAdvBattery 2 }

upsAdvBatteryRunTimeRemaining OBJECT-TYPE
   SYNTAX TimeTicks
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The UPS battery run time remaining before battery
       exhaustion."
   ::= { upsAdvBattery 3 }

upsAdvBatteryReplaceIndicator OBJECT-TYPE
   SYNTAX INTEGER  {
      noBatteryNeedsReplacing(1),
      batteryNeedsReplacing(2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates whether the UPS batteries need replacing."
   ::= { upsAdvBattery 4 }

upsAdvBatteryNumOfBattPacks OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of external battery packs connected to the UPS. If
       the UPS does not use smart cells then the agent reports
       ERROR_NO_SUCH_NAME."
   ::= { upsAdvBattery 5 }

upsAdvBatteryNumOfBadBattPacks OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of external battery packs connected to the UPS that
       are defective. If the UPS does not use smart cells then the
       agent reports ERROR_NO_SUCH_NAME."
   ::= { upsAdvBattery 6 }

upsAdvBatteryNominalVoltage OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The nominal battery voltage in Volts."
   ::= { upsAdvBattery 7 }

upsAdvBatteryActualVoltage OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The actual battery bus voltage in Volts."
   ::= { upsAdvBattery 8 }

upsAdvBatteryCurrent OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The battery current in Amps."
   ::= { upsAdvBattery 9 }

upsAdvTotalDCCurrent OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The total DC current in Amps."
   ::= { upsAdvBattery 10 }

upsAdvBatteryFullCapacity OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The full chargeable capacity of the battery which is
       expressed in percentage."
   ::= { upsAdvBattery 11 }

-- Advanced Battery Voltage Table

   upsAdvBatteryActualVoltageTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF UPSAdvBatteryActualVoltageEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "A list of battery table entries. The number of battery
                frames present in UPS."
       ::= { upsAdvBattery 12 }


   upsAdvBatteryActualVoltageEntry OBJECT-TYPE
       SYNTAX     UPSAdvBatteryActualVoltageEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "Information applicable to
                each of the Battery frames."
       INDEX { upsAdvBatteryActualVoltageTableIndex }
       ::= { upsAdvBatteryActualVoltageTable 1 }

   UPSAdvBatteryActualVoltageEntry ::= SEQUENCE {
       upsAdvBatteryActualVoltageTableIndex    INTEGER,
       upsAdvBatteryActualVoltagePolarity      INTEGER,
       upsAdvBatteryFrameActualVoltage         INTEGER
   }

   upsAdvBatteryActualVoltageTableIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The Battery Frame identifier. Battery Frame index."
       ::= { upsAdvBatteryActualVoltageEntry 1 }

   upsAdvBatteryActualVoltagePolarity OBJECT-TYPE
       SYNTAX     INTEGER {
         positive       (0),
         negative       (1)
       }
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The selected Battery Voltage Polarity.
                0 indicates positive polarity.
                1 indicates negative polarity."
       ::= { upsAdvBatteryActualVoltageEntry 2 }

   upsAdvBatteryFrameActualVoltage OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The actual battery bus voltage in Volts."
       ::= { upsAdvBatteryActualVoltageEntry 3 }

-- Advanced TotalDC Current Table

   upsAdvTotalDCCurrentTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF UPSAdvTotalDCCurrentEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "A list of Battery Frame table entries.  The number of entries
               is given by the value of Number of Battery Frames."
       ::= { upsAdvBattery 13 }


   upsAdvTotalDCCurrentEntry OBJECT-TYPE
       SYNTAX     UPSAdvTotalDCCurrentEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "An entry containing information applicable to a
               particular Battery Frame."
       INDEX { upsAdvTotalDCCurrentTableIndex }
       ::= { upsAdvTotalDCCurrentTable 1 }

   UPSAdvTotalDCCurrentEntry ::= SEQUENCE {
       upsAdvTotalDCCurrentTableIndex    INTEGER,
       upsAdvTotalDCCurrentPolarity      INTEGER,
       upsAdvTotalFrameDCCurrent         INTEGER
   }

   upsAdvTotalDCCurrentTableIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The Battery Frame identifier. Total DC Current
                Table Index."
       ::= { upsAdvTotalDCCurrentEntry 1 }

   upsAdvTotalDCCurrentPolarity OBJECT-TYPE
       SYNTAX     INTEGER {
         positive       (0),
         negative       (1)
       }
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The selected Battery Current Polarity.
                0 indicates positive polarity.
                1 indicates negative polarity."
       ::= { upsAdvTotalDCCurrentEntry 2 }

   upsAdvTotalFrameDCCurrent OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               " The Total DC Current of battery in Amperes."
       ::= { upsAdvTotalDCCurrentEntry 3 }



-- Advanced Battery Current Table

   upsAdvBatteryCurrentTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF UPSAdvBatteryCurrentEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "A list of Battery Frame table entries.  The number of entries
               is given by number of Battery frames present."
       ::= { upsAdvBattery 14 }

   upsAdvBatteryCurrentEntry OBJECT-TYPE
       SYNTAX     UPSAdvBatteryCurrentEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "An entry containing information applicable to a
               particular battery frame."
       INDEX { upsAdvBatteryCurrentTableIndex, upsAdvBatteryCurrentIndex }
       ::= { upsAdvBatteryCurrentTable 1 }

   UPSAdvBatteryCurrentEntry ::= SEQUENCE {
       upsAdvBatteryCurrentTableIndex    INTEGER,
       upsAdvBatteryCurrentIndex         INTEGER,
       upsAdvBatteryCurrentPolarity      INTEGER,
       upsAdvBatteryFrameCurrent         INTEGER
   }

   upsAdvBatteryCurrentTableIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The Battery Frame identifier. Battery Current
                Table Index."
       ::= { upsAdvBatteryCurrentEntry 1 }

   upsAdvBatteryCurrentIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The battery frame identifier."
       ::= { upsAdvBatteryCurrentEntry 2 }

   upsAdvBatteryCurrentPolarity OBJECT-TYPE
       SYNTAX     INTEGER {
         positive       (0),
         negative       (1)
       }
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The selected Battery current polarity.
                0 indicates positive polarity.
                1 indicates negative polarity"
       ::= { upsAdvBatteryCurrentEntry 3 }

   upsAdvBatteryFrameCurrent OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The Battery current measured in Amperes"
       ::= { upsAdvBatteryCurrentEntry 4 }


   upsAdvBatteryEstimatedChargeTime      OBJECT-TYPE
      SYNTAX TimeTicks
      ACCESS read-only
      STATUS mandatory
      DESCRIPTION
        "The estimated remaining time required to charge the UPS to a full state of charge."
      ::= { upsAdvBattery 15 }

   upsAdvBatteryPower     OBJECT-TYPE
     SYNTAX INTEGER
     ACCESS read-only
     STATUS mandatory
     DESCRIPTION
       "The measured battery power in kW."
     ::= { upsAdvBattery 16 }

    upsAdvBatteryChargerStatus    OBJECT-TYPE
      SYNTAX INTEGER  {
        unknown(1),
        ok(2),
        inFaultCondition(3),
        floatCharging(4),
        boostCharging(5),
        resting(6),
        notCharging(7),
        equalizationCharging(8),
        testInProgress(9),
        cyclicFloatCharging(10)
      }
      ACCESS read-only
      STATUS mandatory
      DESCRIPTION
       "The status of the battery charger. If the UPS is unable
        to find the state of charger, this variable is set to unknown(1)."
      ::= { upsAdvBattery 17 }


   upsAdvBatteryInternalSKU    OBJECT-TYPE
      SYNTAX DisplayString
      ACCESS read-only
      STATUS mandatory
      DESCRIPTION
       "The SKU of the internal battery."
      ::= { upsAdvBattery 19 }

   upsAdvBatteryExternalSKU    OBJECT-TYPE
      SYNTAX DisplayString
      ACCESS read-only
      STATUS mandatory
      DESCRIPTION
       "The SKU of the external battery."
      ::= { upsAdvBattery 20 }

   upsAdvBatteryRecommendedReplaceDate    OBJECT-TYPE
      SYNTAX DisplayString
      ACCESS read-only
      STATUS mandatory
      DESCRIPTION
       "The recommended replacement date for the battery based on the UPS internal battery life algorithm."
      ::= { upsAdvBattery 21 }

   upsAdvBatteryNominalBackupTime OBJECT-TYPE
      SYNTAX INTEGER
      ACCESS read-only
      STATUS mandatory
      DESCRIPTION
       "Defines the runtime of the user supplied battery in minutes, when battery is new."
      ::= { upsAdvBattery 22 }

    upsAdvBatteryCondition  OBJECT-TYPE
      SYNTAX INTEGER{
      unknown(1),
      ok(2),
      weak(3),
      poor(4)
      }
      ACCESS read-only
      STATUS mandatory
      DESCRIPTION
       "Health of the battries based on the battery test."
      ::= { upsAdvBattery 23 }

    upsAdvBatteryChargingCurrentRestricted  OBJECT-TYPE
      SYNTAX INTEGER{
      yes (1),
      no  (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
     "Indicates whether battery charging current is restricted or not.
      The value of yes(1) indicates that battery charging current is restricted .
      The value of no(2) indicates that battery charging current is not restricted."
    ::= { upsAdvBattery 24 }

upsAdvBatteryTotalCapacity OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
         "The actual available battery capacity of the system expressed in ampere hours (Ah).
         The value is updated continuously, for example when battery breakers are opened or closed,
         or when battery strings/battery blocks are added or removed."
  ::= { upsAdvBattery 25 }

upsAdvBatteryFuseStatus  OBJECT-TYPE
  SYNTAX INTEGER {
      fuseOpen(1),
      fuseOk(2),
      notPresent(3)
      }
  ACCESS read-only
  STATUS mandatory
  DESCRIPTION
   "If battery system has one common fuse for the battery system, the status is given by this value.
   1 = Fuse Open
   2 = Fuse Ok
   3 = Not present"
  ::= { upsAdvBattery 26 }

upsAdvBatteryBreakerStatus  OBJECT-TYPE
  SYNTAX INTEGER {
      disconnected(1),
      closed(2),
      notPresent(3)
      }
  ACCESS read-only
  STATUS mandatory
  DESCRIPTION
   "The value indicates the aggregated status of the battery breakers in the system.
   disconnected(1) indicates none of the battery breakers are closed, and the battery system is disconnected
   closed(2) indicates at least one of the battery breakers in the system is closed
   notPresent(3) if not present"
  ::= { upsAdvBattery 27 }

upsAdvBatteryWiringConfiguration  OBJECT-TYPE
  SYNTAX INTEGER {
      twoWire(1),
      threeWire(2)
      }
  ACCESS read-only
  STATUS mandatory
  DESCRIPTION
   "The value indicates the wiring configuration, whether the battery is 2-wire or 3-wire.
   If it's a 3-wire battery system, the system can have 2 voltages and currents per cabinet.
   1 = 2-wire (a non-split battery)
   2 = 3-wire (a split battery)"
  ::= { upsAdvBattery 28 }

-- the upsHighPrecBattery group

upsHighPrecBatteryCapacity OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The remaining battery capacity expressed in
       tenths of percent of full capacity."
   ::= { upsHighPrecBattery 1 }

upsHighPrecBatteryTemperature OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current internal UPS temperature expressed in
       tenths of degrees Celsius. Temperatures below zero
       read as 0.

       Consider using upsHighPrecExtdBatteryTemperature instead."
   ::= { upsHighPrecBattery 2 }

upsHighPrecBatteryNominalVoltage OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The nominal battery voltage in tenths of Volts."
   ::= { upsHighPrecBattery 3 }

upsHighPrecBatteryActualVoltage OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The actual battery bus voltage in tenths of Volts."
   ::= { upsHighPrecBattery 4 }

upsHighPrecBatteryCurrent OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The battery current in tenths of Amps."
   ::= { upsHighPrecBattery 5 }

upsHighPrecTotalDCCurrent OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The total DC current in tenths of Amps."
   ::= { upsHighPrecBattery 6 }

-- High Precision Actual Battery Voltage Table

   upsHighPrecBatteryActualVoltageTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF UPSHighPrecBatteryActualVoltageEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "A list of Battery frame table entries.  The number of entries
               is given by the number of Battery frames."
       ::= { upsHighPrecBattery 7 }


   upsHighPrecBatteryActualVoltageEntry OBJECT-TYPE
       SYNTAX     UPSHighPrecBatteryActualVoltageEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "An entry containing information applicable to a
               particular battery frame."
       INDEX { upsHighPrecBatteryActualVoltageTableIndex }
       ::= { upsHighPrecBatteryActualVoltageTable 1 }

   UPSHighPrecBatteryActualVoltageEntry ::= SEQUENCE {
       upsHighPrecBatteryActualVoltageTableIndex    INTEGER,
       upsHighPrecBatteryActualVoltagePolarity      INTEGER,
       upsHighPrecBatteryVoltage                    INTEGER
   }

   upsHighPrecBatteryActualVoltageTableIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The Battery Frame identifier. High Precision
                Actual Voltage Table Index."
       ::= { upsHighPrecBatteryActualVoltageEntry 1 }

   upsHighPrecBatteryActualVoltagePolarity OBJECT-TYPE
       SYNTAX     INTEGER {
         positive       (0),
         negative       (1)
       }
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The selected Battery Voltage polarity.
                0 indicates positive polarity.
                1 indicates negative polarity."
       ::= { upsHighPrecBatteryActualVoltageEntry 2 }

   upsHighPrecBatteryVoltage OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The actual battery bus voltage expressed
                as tenths of Volts. "
       ::= { upsHighPrecBatteryActualVoltageEntry 3 }

-- High Precision Total DC Current Table

   upsHighPrecTotalDCCurrentTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF UPSHighPrecTotalDCCurrentEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "A list of Battery Frame table entries.  The number of entries
               is given by the number of battery frames."
       ::= { upsHighPrecBattery 8 }


   upsHighPrecTotalDCCurrentEntry OBJECT-TYPE
       SYNTAX     UPSHighPrecTotalDCCurrentEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "An entry containing information applicable to a
               particular battery frame."
       INDEX { upsHighPrecTotalDCCurrentTableIndex }
       ::= { upsHighPrecTotalDCCurrentTable 1 }

   UPSHighPrecTotalDCCurrentEntry ::= SEQUENCE {
       upsHighPrecTotalDCCurrentTableIndex    INTEGER,
       upsHighPrecTotalDCCurrentPolarity      INTEGER,
       upsHighPrecTotalDCFrameCurrent         INTEGER
   }

   upsHighPrecTotalDCCurrentTableIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The Battery Frame identifier.
                High precision Total DC Current index."
       ::= { upsHighPrecTotalDCCurrentEntry 1 }

   upsHighPrecTotalDCCurrentPolarity OBJECT-TYPE
       SYNTAX     INTEGER {
         positive       (0),
         negative       (1)
       }
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The selected Battery Current polarity.
                0 indicates positive polarity.
                1 indicates negative polarity."
       ::= { upsHighPrecTotalDCCurrentEntry 2 }

   upsHighPrecTotalDCFrameCurrent OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The total DC current in tenths of Amperes. "
       ::= { upsHighPrecTotalDCCurrentEntry 3 }


-- HighPrec Battery Current Table

   upsHighPrecBatteryCurrentTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF UPSHighPrecBatteryCurrentEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "A list of Battery Frame table entries.  The number of entries
               is given by the number of battery frames."
       ::= { upsHighPrecBattery 9 }

   upsHighPrecBatteryCurrentEntry OBJECT-TYPE
       SYNTAX     UPSHighPrecBatteryCurrentEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "An entry containing information applicable to a
               particular battery frame."
       INDEX { upsHighPrecBatteryCurrentTableIndex, upsHighPrecBatteryCurrentIndex }
       ::= { upsHighPrecBatteryCurrentTable 1 }

   UPSHighPrecBatteryCurrentEntry ::= SEQUENCE {
       upsHighPrecBatteryCurrentTableIndex    INTEGER,
       upsHighPrecBatteryCurrentIndex         INTEGER,
       upsHighPrecBatteryCurrentPolarity      INTEGER,
       upsHighPrecBatteryFrameCurrent         INTEGER
   }

   upsHighPrecBatteryCurrentTableIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The Battery frame identifier.
                Battery Frame index."
       ::= { upsHighPrecBatteryCurrentEntry 1 }

   upsHighPrecBatteryCurrentIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The Battery frame identifier.
                Battery Index for each frame."
       ::= { upsHighPrecBatteryCurrentEntry 2 }

   upsHighPrecBatteryCurrentPolarity OBJECT-TYPE
       SYNTAX     INTEGER {
         positive       (0),
         negative       (1)
       }
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The selected Battery Current polarity.
                0 indicates positive polarity.
                1 indicates negative polarity."
       ::= { upsHighPrecBatteryCurrentEntry 3 }

   upsHighPrecBatteryFrameCurrent OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The Battery current in tenths of Amperes."
       ::= { upsHighPrecBatteryCurrentEntry 4 }

-- High Precision Battery Packs

upsHighPrecBatteryPacks OBJECT IDENTIFIER ::= { upsHighPrecBattery 10 }

upsHighPrecBatteryPackTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the upsHighPrecBatteryPacks."
   ::= { upsHighPrecBatteryPacks 1 }

   upsHighPrecBatteryPackTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF UPSHighPrecBatteryPackEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "A list of Battery Pack table entries.  The number of entries
               is given by number of Battery Packs present."
       ::= { upsHighPrecBatteryPacks 2 }

   upsHighPrecBatteryPackEntry OBJECT-TYPE
       SYNTAX     UPSHighPrecBatteryPackEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "An entry containing information applicable to a
               particular battery pack."
       INDEX { upsHighPrecBatteryPackIndex, upsHighPrecBatteryCartridgeIndex }
       ::= { upsHighPrecBatteryPackTable 1 }

   UPSHighPrecBatteryPackEntry ::= SEQUENCE {
       upsHighPrecBatteryPackIndex                 INTEGER,
       upsHighPrecBatteryCartridgeIndex            INTEGER,
       upsHighPrecBatteryPackFirmwareRevision      DisplayString,
       upsHighPrecBatteryPackSerialNumber          DisplayString,
       upsHighPrecBatteryPackTemperature           INTEGER,
       upsHighPrecBatteryPackStatus                OCTET STRING,
       upsHighPrecBatteryPackCartridgeHealth       OCTET STRING,
       upsHighPrecBatteryPackCartridgeReplaceDate  DisplayString,
       upsHighPrecBatteryPackCartridgeInstallDate  DisplayString,
       upsHighPrecBatteryPackCartridgeStatus       OCTET STRING
   }

   upsHighPrecBatteryPackIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The battery pack identifier."
       ::= { upsHighPrecBatteryPackEntry 1 }

   upsHighPrecBatteryCartridgeIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The battery cartridge identifier."
       ::= { upsHighPrecBatteryPackEntry 2 }

   upsHighPrecBatteryPackFirmwareRevision OBJECT-TYPE
       SYNTAX     DisplayString
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The battery pack firmware revision."
       ::= { upsHighPrecBatteryPackEntry 3}

   upsHighPrecBatteryPackSerialNumber OBJECT-TYPE
       SYNTAX     DisplayString
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The battery pack serial number."
       ::= { upsHighPrecBatteryPackEntry 4}

   upsHighPrecBatteryPackTemperature OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The battery pack temperature measured in 10ths of degree Celcius"
       ::= { upsHighPrecBatteryPackEntry 5 }

   upsHighPrecBatteryPackStatus OBJECT-TYPE
       SYNTAX     OCTET STRING
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The battery status for the pack only.
                bit 0 Disconnected
                bit 1 Overvoltage
                bit 2 NeedsReplacement
                bit 3 OvertemperatureCritical
                bit 4 Charger
                bit 5 TemperatureSensor
                bit 6 BusSoftStart
                bit 7 OvertemperatureWarning
                bit 8 GeneralError
                bit 9 Communication
                bit 10 DisconnectedFrame
                bit 11 FirmwareMismatch
               "
       ::= { upsHighPrecBatteryPackEntry 6 }

   upsHighPrecBatteryPackCartridgeHealth OBJECT-TYPE
       SYNTAX     OCTET STRING
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The battery cartridge health.
                bit 0 Battery lifetime okay
                bit 1 Battery lifetime near end, order replacement cartridge
                bit 2 Battery lifetime exceeded, replace battery
                bit 3 Battery lifetime near end acknowledged, order replacement cartridge
                bit 4 Battery lifetime exceeded acknowledged, replace battery
                bit 5 Battery measured lifetime near end, order replacement cartridge
                bit 6 Battery measured lifetime near end acknowledged, order replacement cartridge
               "
       ::= { upsHighPrecBatteryPackEntry 7}

   upsHighPrecBatteryPackCartridgeReplaceDate OBJECT-TYPE
       SYNTAX     DisplayString
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The battery cartridge estimated battery replace date."
       ::= { upsHighPrecBatteryPackEntry 8 }

   upsHighPrecBatteryPackCartridgeInstallDate OBJECT-TYPE
       SYNTAX     DisplayString
       ACCESS     read-write
       STATUS     mandatory
       DESCRIPTION
               "The battery cartridge install date."
       ::= { upsHighPrecBatteryPackEntry 9 }

   upsHighPrecBatteryPackCartridgeStatus OBJECT-TYPE
       SYNTAX     OCTET STRING
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The battery cartridge status.
                bit 0 Disconnected
                bit 1 Overvoltage
                bit 2 NeedsReplacement
                bit 3 OvertemperatureCritical
                bit 4 Charger
                bit 5 TemperatureSensor
                bit 6 BusSoftStart
                bit 7 OvertemperatureWarning
                bit 8 GeneralError
                bit 9 Communication
                bit 10 DisconnectedFrame
                bit 11 FirmwareMismatch
               "
       ::= { upsHighPrecBatteryPackEntry 10 }

upsHighPrecBatteryPackOnlyTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the upsHighPrecBatteryPacks."
   ::= { upsHighPrecBatteryPacks 3 }

   upsHighPrecBatteryPackOnlyTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF UPSHighPrecBatteryPackOnlyEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "A list of Battery Pack table entries.  The number of entries
               is given by number of Battery Packs present."
       ::= { upsHighPrecBatteryPacks 4 }

   upsHighPrecBatteryPackOnlyEntry OBJECT-TYPE
       SYNTAX     UPSHighPrecBatteryPackOnlyEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "An entry containing information applicable to a
               particular battery pack."
       INDEX { upsHighPrecBatteryPackOnlyIndex }
       ::= { upsHighPrecBatteryPackOnlyTable 1 }

   UPSHighPrecBatteryPackOnlyEntry ::= SEQUENCE {
       upsHighPrecBatteryPackOnlyIndex                 INTEGER,
       upsHighPrecBatteryPackOnlyFirmwareRevision      DisplayString,
       upsHighPrecBatteryPackOnlySerialNumber          DisplayString,
       upsHighPrecBatteryPackOnlyTemperature           INTEGER,
       upsHighPrecBatteryPackOnlyStatus                OCTET STRING,
       upsHighPrecBatteryPackOnlyHealth                OCTET STRING,
       upsHighPrecBatteryPackOnlyReplaceDate           DisplayString,
       upsHighPrecBatteryPackOnlyInstallDate           DisplayString
   }

   upsHighPrecBatteryPackOnlyIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The battery pack identifier."
       ::= { upsHighPrecBatteryPackOnlyEntry 1 }

   upsHighPrecBatteryPackOnlyFirmwareRevision OBJECT-TYPE
       SYNTAX     DisplayString
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The battery pack firmware revision."
       ::= { upsHighPrecBatteryPackOnlyEntry 2}

   upsHighPrecBatteryPackOnlySerialNumber OBJECT-TYPE
       SYNTAX     DisplayString
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The battery pack serial number."
       ::= { upsHighPrecBatteryPackOnlyEntry 3}

   upsHighPrecBatteryPackOnlyTemperature OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The battery pack temperature measured in 10ths of degree Celcius"
       ::= { upsHighPrecBatteryPackOnlyEntry 4 }

   upsHighPrecBatteryPackOnlyStatus OBJECT-TYPE
       SYNTAX     OCTET STRING
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The battery status for the pack only.
                bit 0 Disconnected
                bit 1 Overvoltage
                bit 2 NeedsReplacement
                bit 3 OvertemperatureCritical
                bit 4 Charger
                bit 5 TemperatureSensor
                bit 6 BusSoftStart
                bit 7 OvertemperatureWarning
                bit 8 GeneralError
                bit 9 Communication
                bit 10 DisconnectedFrame
                bit 11 FirmwareMismatch
               "
       ::= { upsHighPrecBatteryPackOnlyEntry 5 }

   upsHighPrecBatteryPackOnlyHealth OBJECT-TYPE
       SYNTAX     OCTET STRING
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The battery pack health.
                bit 0 Battery lifetime okay
                bit 1 Battery lifetime near end, order replacement pack
                bit 2 Battery lifetime exceeded, replace battery
                bit 3 Battery lifetime near end acknowledged, order replacement pack
                bit 4 Battery lifetime exceeded acknowledged, replace battery
                bit 5 Battery measured lifetime near end, order replacement pack
                bit 6 Battery measured lifetime near end acknowledged, order replacement pack
               "
       ::= { upsHighPrecBatteryPackOnlyEntry 6 }

   upsHighPrecBatteryPackOnlyReplaceDate OBJECT-TYPE
       SYNTAX     DisplayString
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The battery pack estimated battery replace date."
       ::= { upsHighPrecBatteryPackOnlyEntry 7 }

   upsHighPrecBatteryPackOnlyInstallDate OBJECT-TYPE
       SYNTAX     DisplayString
       ACCESS     read-write
       STATUS     mandatory
       DESCRIPTION
               "The battery pack install date."
       ::= { upsHighPrecBatteryPackOnlyEntry 8 }

-- end of High Precision Battery Packs

upsHighPrecBatteryHealth OBJECT-TYPE
   SYNTAX OCTET STRING
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The battery health.
       Bit 0 Battery life okay
       Bit 1 Battery life near end, order battery cartridge
       Bit 2 Battery life exceeded, replace battery cartridge
       Bit 3 Battery life near end acknowledged, order battery
             cartridge
       Bit 4 Battery life exceeded acknowledged, replace battery
             cartridge
       Bit 5 Battery measured life near end, order battery cartridge
       Bit 6 Battery measured life near end acknowledged, order
             battery cartridge"
   ::= { upsHighPrecBattery 11}

upsHighPrecActivePower OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Active Power of Battery in tenths of kW"
   ::= { upsHighPrecBattery 12 }

upsHighPrecExtdBatteryTemperature OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current internal UPS temperature expressed in
       tenths of degrees Celsius. Can be negative."
   ::= { upsHighPrecBattery 13 }

    upsBatteryNumberOfCabinets  OBJECT-TYPE
      SYNTAX INTEGER
      ACCESS read-only
      STATUS mandatory
      DESCRIPTION
       "The value indicates the number of battery cabinets in total, internal and external.
       If the UPS only has internal batteries, that number should be 1.
       If the UPS has external and internal, the number is 1 + number of external cabinets."
      ::= { upsBattery 4 }

-- Battery Cabinet Table

   upsBatteryCabinetTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF UPSBatteryCabinetEntry
       ACCESS     not-accessible
       STATUS     optional
       DESCRIPTION
        "Table of battery cabinets"
       ::= { upsBattery 5 }

   upsBatteryCabinetEntry OBJECT-TYPE
       SYNTAX     UPSBatteryCabinetEntry
       ACCESS     not-accessible
       STATUS     optional
       DESCRIPTION
        "An entry containing information applicable to a
        particular battery cabinet."
       INDEX { upsBatteryCabinetIndex }
       ::= { upsBatteryCabinetTable 1 }

   UPSBatteryCabinetEntry ::= SEQUENCE {
       upsBatteryCabinetIndex                       INTEGER,
       upsBatteryCabinetLocalIndex                  INTEGER,
       upsBatteryCabinetWiringConfiguration         INTEGER,
       upsBatteryCabinetVoltagePolarity1            INTEGER,
       upsBatteryCabinetVoltagePolarity2            INTEGER,
       upsBatteryCabinetCurrentPolarity1            INTEGER,
       upsBatteryCabinetCurrentPolarity2            INTEGER,
       upsBatteryCabinetTemperature                 INTEGER,
       upsBatteryCabinetMaxTemperature              INTEGER,
       upsBatteryCabinetMinTemperature              INTEGER,
       upsBatteryCabinetAverageTemperature          INTEGER,
       upsBatteryCabinetFuse                        INTEGER,
       upsBatteryCabinetBreaker                     INTEGER,
       upsBatteryCabinetNumberOfStrings             INTEGER,
       upsBatteryCabinetNumberOfVerticalPositions   INTEGER,
       upsBatteryCabinetNumberOfHorizontalPositions INTEGER
   }

   upsBatteryCabinetIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     optional
       DESCRIPTION
        "The Battery Cabinet identifier. Battery Cabinet
        Table Index."
       ::= { upsBatteryCabinetEntry 1 }

   upsBatteryCabinetLocalIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     optional
       DESCRIPTION
        "The identification number for the actual battery cabinet in the system.
        0 corresponds to the internal batteries
        1 and higher corresponds to external battery cabinets"
       ::= { upsBatteryCabinetEntry 2 }

   upsBatteryCabinetWiringConfiguration OBJECT-TYPE
       SYNTAX     INTEGER {
          twoWire(1),
          threeWire(2)
          }
       ACCESS     read-only
       STATUS     optional
       DESCRIPTION
        "The value indicates the wiring configuration, whether the battery is 2-wire or 3-wire.
        If it's a 3-wire battery system, the system can have two voltages and currents per cabinet.
        1 = 2-wire (a non-split battery)
        2 = 3-wire (a split battery)"
       ::= { upsBatteryCabinetEntry 3 }

   upsBatteryCabinetVoltagePolarity1 OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     optional
       DESCRIPTION
        "The battery voltage. For a non-split battery, it is the full voltage.
        For a split battery, the value is the voltage for one side/half of the battery"
       ::= { upsBatteryCabinetEntry 4 }

   upsBatteryCabinetVoltagePolarity2 OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     optional
       DESCRIPTION
        "The voltage for the second side/half of the battery in a split battery system.
        If it is not a split battery, this reports -1"
       ::= { upsBatteryCabinetEntry 5 }

   upsBatteryCabinetCurrentPolarity1 OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     optional
       DESCRIPTION
        "The battery current. For a non-split battery, it is the full current.
        For a split battery, the value is the current for one side/half of the battery"
       ::= { upsBatteryCabinetEntry 6 }

   upsBatteryCabinetCurrentPolarity2 OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     optional
       DESCRIPTION
        "The current for the second side/half of the battery in a split battery system.
        If it is not a split battery, this reports -1"
       ::= { upsBatteryCabinetEntry 7 }

   upsBatteryCabinetTemperature OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     optional
       DESCRIPTION
        "The measured temperature of the battery cabinet in tenths of degrees Celcius"
       ::= { upsBatteryCabinetEntry 8 }

   upsBatteryCabinetMaxTemperature OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     optional
       DESCRIPTION
        "The highest temperature measured for the battery in the battery cabinet in tenths of degrees Celcius.
        If there are multiple sensors in the battery cabinet, it is the selected highest actual value
        of measured temperatures.
        If there is battery string information, it is the highest actual battery string temperature value."
       ::= { upsBatteryCabinetEntry 9 }

   upsBatteryCabinetMinTemperature OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     optional
       DESCRIPTION
        "The lowest temperature measured for the battery in the battery cabinet in tenths of degrees Celcius.
        If there are multiple sensors in the battery cabinet, it is the selected lowest actual value
        of measured temperatures.
        If there is string information, it is the lowest actual battery string temperature value."
       ::= { upsBatteryCabinetEntry 10 }

   upsBatteryCabinetAverageTemperature OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     optional
       DESCRIPTION
        "The average temperature for all the battery sensors in the battery cabinet and
        for the battery strings, if battery strings are present.
        Measured in tenths of degrees Celcius."
       ::= { upsBatteryCabinetEntry 11 }

   upsBatteryCabinetFuse OBJECT-TYPE
       SYNTAX     INTEGER {
          fuseOpen(1),
          fuseOk(2),
          notPresent(3)
          }
       ACCESS     read-only
       STATUS     optional
       DESCRIPTION
        "If the battery cabinet has a common fuse, the status is given by this value.
        1 = Fuse open
        2 = Fuse OK
        3 = Not present"
       ::= { upsBatteryCabinetEntry 12 }

   upsBatteryCabinetBreaker OBJECT-TYPE
       SYNTAX     INTEGER {
          noBreaker(1),
          unknown(2),
          breakerOpen(3),
          breakerClosed(4)
          }
       ACCESS     read-only
       STATUS     optional
       DESCRIPTION
        "The value indicates the battery cabinet breaker status. Reports 1 if no breaker is present.
        1 = No breaker
        2 = Unknown
        3 = Breaker open
        4 = Breaker closed"
       ::= { upsBatteryCabinetEntry 13 }

   upsBatteryCabinetNumberOfStrings OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     optional
       DESCRIPTION
        "The number of battery strings in the battery cabinet. The value can be 0,
        meaning that no additional information on the battery string is available.
        1 and higher means data in the table is provided."
       ::= { upsBatteryCabinetEntry 14 }

   upsBatteryCabinetNumberOfVerticalPositions OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     optional
       DESCRIPTION
        "The number of vertical levels or shelves for battery blocks/modules.
        The levels are indexed from the bottom up"
       ::= { upsBatteryCabinetEntry 15 }

   upsBatteryCabinetNumberOfHorizontalPositions OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     optional
       DESCRIPTION
        "The number of horizontal positions for battery blocks/modules.
        The levels are indexed from left to right"
       ::= { upsBatteryCabinetEntry 16 }

-- Battery Cabinet String Table

   upsBatteryCabStringTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF UPSBatteryCabStringEntry
       ACCESS     not-accessible
       STATUS     optional
       DESCRIPTION
               "Table of battery strings in the complete battery solution"
       ::= { upsBattery 6 }

   upsBatteryCabStringEntry OBJECT-TYPE
       SYNTAX     UPSBatteryCabStringEntry
       ACCESS     not-accessible
       STATUS     optional
       DESCRIPTION
               "An entry containing information applicable to a particular battery string
               in the battery cabinet."
       INDEX { upsBatteryCabStringIndex }
       ::= { upsBatteryCabStringTable 1 }

   UPSBatteryCabStringEntry ::= SEQUENCE {
       upsBatteryCabStringIndex                 INTEGER,
       upsBatteryCabStringCabReference          INTEGER,
       upsBatteryCabStringLocalIndex            INTEGER,
       upsBatteryCabStringCurrent               INTEGER,
       upsBatteryCabStringAverageTemperature    INTEGER,
       upsBatteryCabStringMaxTemperature        INTEGER,
       upsBatteryCabStringMinTemperature        INTEGER,
       upsBatteryCabStringFuseStatus            INTEGER,
       upsBatteryCabStringNumberOfBlocks        INTEGER
   }

   upsBatteryCabStringIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     optional
       DESCRIPTION
               "The battery cabinet string identifier. Battery cabinet string or halfstring
                table index."
       ::= { upsBatteryCabStringEntry 1 }

   upsBatteryCabStringCabReference OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     optional
       DESCRIPTION
               "Reference to the global battery cabinet index where the battery string is placed."
       ::= { upsBatteryCabStringEntry 2 }

   upsBatteryCabStringLocalIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     optional
       DESCRIPTION
               "Local battery string identification index in the actual battery cabinet (e.g. String 2 in cabinet)"
       ::= { upsBatteryCabStringEntry 3 }

   upsBatteryCabStringCurrent OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     optional
       DESCRIPTION
               "The current in a battery string or battery halfstring, in tenths of Amps."
       ::= { upsBatteryCabStringEntry 4 }

   upsBatteryCabStringAverageTemperature OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     optional
       DESCRIPTION
               "Temperature of the battery string or the average of the aggregated temperature of each
               battery block/module (in tenths of degrees Celcius). "
       ::= { upsBatteryCabStringEntry 5 }

   upsBatteryCabStringMaxTemperature OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     optional
       DESCRIPTION
               "The actual highest battery temperature measurement for the battery blocks/modules (in tenths of degrees Celcius)."
       ::= { upsBatteryCabStringEntry 6 }

   upsBatteryCabStringMinTemperature OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     optional
       DESCRIPTION
               "The actual lowest battery temperature measurement for the battery blocks/modules (in tenths of degrees Celcius)."
       ::= { upsBatteryCabStringEntry 7 }

   upsBatteryCabStringFuseStatus OBJECT-TYPE
       SYNTAX     INTEGER {
          fuseOpen(1),
          fuseOk(2),
          notPresent(3)
          }
       ACCESS     read-only
       STATUS     optional
       DESCRIPTION
               "If the battery string has a common fuse, the status is given by this value.
                1 = Fuse open
                2 = Fuse OK
                3 = Not present"
       ::= { upsBatteryCabStringEntry 8 }

   upsBatteryCabStringNumberOfBlocks OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     optional
       DESCRIPTION
               "The number of battery blocks/modules in a battery string.
                Can be 0, if no data is available in the table of individual battery blocks/cartridges"
       ::= { upsBatteryCabStringEntry 9 }

-- Battery Cabinet Block Table

   upsBatteryCabBlockTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF UPSBatteryCabBlockEntry
       ACCESS     not-accessible
       STATUS     optional
       DESCRIPTION
               "Table of battery blocks/modules in the complete battery solution."
       ::= { upsBattery 7 }

   upsBatteryCabBlockEntry OBJECT-TYPE
       SYNTAX     UPSBatteryCabBlockEntry
       ACCESS     not-accessible
       STATUS     optional
       DESCRIPTION
               "An entry containing information applicable to a particular battery block
               in the battery cabinet."
       INDEX { upsBatteryCabBlockIndex }
       ::= { upsBatteryCabBlockTable 1 }

   UPSBatteryCabBlockEntry ::= SEQUENCE {
       upsBatteryCabBlockIndex              INTEGER,
       upsBatteryCabBlockStringReference    INTEGER,
       upsBatteryCabBlockLocalIndex         INTEGER,
       upsBatteryCabBlockPresent            INTEGER,
       upsBatteryCabBlockType               DisplayString,
       upsBatteryCabBlockTemperature        INTEGER,
       upsBatteryCabBlockFuseStatus         INTEGER,
       upsBatteryCabBlockVoltage            INTEGER,
       upsBatteryCabBlockNumberOfCells      INTEGER,
       upsBatteryCabBlockVerticalPosition   INTEGER,
       upsBatteryCabBlockHorizontalPosition INTEGER
   }

   upsBatteryCabBlockIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     optional
       DESCRIPTION
               "The battery cabinet block identifier. Global battery cabinet block
                table index."
       ::= { upsBatteryCabBlockEntry 1 }

   upsBatteryCabBlockStringReference OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     optional
       DESCRIPTION
               "Reference to the specific global battery string index"
       ::= { upsBatteryCabBlockEntry 2 }

   upsBatteryCabBlockLocalIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     optional
       DESCRIPTION
               "Local battery block/module identification index in the actual battery string (e.g. Battery block 3 in the battery string)"
       ::= { upsBatteryCabBlockEntry 3 }

   upsBatteryCabBlockPresent OBJECT-TYPE
       SYNTAX     INTEGER {
          present(1),
          notPresent(2),
          notAvailable(3)
          }
       ACCESS     read-only
       STATUS     optional
       DESCRIPTION
               "Value indicates if battery block/module is present in the system.
               Typically battery modules are removable and battery blocks are static. Reports notAvailable(3) if data is not available"
       ::= { upsBatteryCabBlockEntry 4 }

   upsBatteryCabBlockType OBJECT-TYPE
       SYNTAX     DisplayString
       ACCESS     read-only
       STATUS     optional
       DESCRIPTION
               "Text string value, showing the vendor and model of the battery in the battery block/module"
       ::= { upsBatteryCabBlockEntry 5 }

   upsBatteryCabBlockTemperature OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     optional
       DESCRIPTION
               "The temperature for the battery block/module in tenths of degrees Celcius.
               If multiple sensors are available it is the highest temperature in the battery block/module"
       ::= { upsBatteryCabBlockEntry 6 }

   upsBatteryCabBlockFuseStatus OBJECT-TYPE
       SYNTAX     INTEGER {
          fuseOpen(1),
          fuseOk(2),
          notPresent(3)
          }
       ACCESS     read-only
       STATUS     optional
       DESCRIPTION
               "If the battery module has a fuse, the status is given by this value.
               1 = Fuse open
               2 = Fuse OK
               3 = Not present"
       ::= { upsBatteryCabBlockEntry 7 }

   upsBatteryCabBlockVoltage OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     optional
       DESCRIPTION
               "The voltage of the battery block/module"
       ::= { upsBatteryCabBlockEntry 8 }

   upsBatteryCabBlockNumberOfCells OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     optional
       DESCRIPTION
               "The number of cells in the battery block/module"
       ::= { upsBatteryCabBlockEntry 9 }

   upsBatteryCabBlockVerticalPosition OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     optional
       DESCRIPTION
               "The vertical position of the battery block/module in the actual battery cabinet
               (e.g. 4, if it is the 4th shelf counting from the bottom)"
       ::= { upsBatteryCabBlockEntry 10 }

   upsBatteryCabBlockHorizontalPosition OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     optional
       DESCRIPTION
               "The horizontal position of the battery block/module in the actual battery cabinet
               (e.g. 3, if it is the 3rd position counting from the left)"
       ::= { upsBatteryCabBlockEntry 11 }

-- Battery Block Cell Table

   upsBatteryCabBlockCellTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF UPSBatteryCabBlockCellEntry
       ACCESS     not-accessible
       STATUS     optional
       DESCRIPTION
               "Table of battery cells in a battery block/module in the complete battery solution"
       ::= { upsBattery 8 }

   upsBatteryCabBlockCellEntry OBJECT-TYPE
       SYNTAX     UPSBatteryCabBlockCellEntry
       ACCESS     not-accessible
       STATUS     optional
       DESCRIPTION
               "An entry containing information applicable to a particular battery cell
               inside the battery block."
       INDEX { upsBatteryCabBlockCellIndex }
       ::= { upsBatteryCabBlockCellTable 1 }

   UPSBatteryCabBlockCellEntry ::= SEQUENCE {
       upsBatteryCabBlockCellIndex          INTEGER,
       upsBatteryCabBlockCellReference      INTEGER,
       upsBatteryCabBlockCellLocalIndex     INTEGER,
       upsBatteryCabBlockCellVoltage        INTEGER,
       upsBatteryCabBlockCellTemperature    INTEGER
   }

   upsBatteryCabBlockCellIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     optional
       DESCRIPTION
               "The battery block cell identifier. Global battery block cell
                table index."
       ::= { upsBatteryCabBlockCellEntry 1 }

   upsBatteryCabBlockCellReference OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     optional
       DESCRIPTION
               "Reference to the specific global battery block/module index."
       ::= { upsBatteryCabBlockCellEntry 2 }

   upsBatteryCabBlockCellLocalIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     optional
       DESCRIPTION
               "Local battery block/module identification index in the actual battery block (e.g. battery cell 5 in the battery block)"
       ::= { upsBatteryCabBlockCellEntry 3 }

   upsBatteryCabBlockCellVoltage OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     optional
       DESCRIPTION
               "The measured battery cell voltage"
       ::= { upsBatteryCabBlockCellEntry 4 }

   upsBatteryCabBlockCellTemperature OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     optional
       DESCRIPTION
               "The temperature for the battery cell in tenths of degrees Celcius.
               If there is not a temperature sensor for each battery cell, then report -1 for those, which are not present."
       ::= { upsBatteryCabBlockCellEntry 5 }

-- the upsBasicInput group

upsBasicInputPhase OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current AC input phase."
   ::= { upsBasicInput 1 }


-- the upsAdvInput group

upsAdvInputLineVoltage OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current utility line voltage in VAC."
   ::= { upsAdvInput 1 }

upsAdvInputMaxLineVoltage OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The maximum utility line voltage in VAC over the
       previous 1 minute period."
   ::= { upsAdvInput 2 }

upsAdvInputMinLineVoltage OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The minimum utility line voltage in VAC over the
       previous 1 minute period."
   ::= { upsAdvInput 3 }

upsAdvInputFrequency OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current input frequency to the UPS system in Hz."
   ::= { upsAdvInput 4 }


upsAdvInputLineFailCause OBJECT-TYPE
   SYNTAX INTEGER  {
      noTransfer(1),
      highLineVoltage(2),
      brownout(3),
      blackout(4),
      smallMomentarySag(5),
      deepMomentarySag(6),
      smallMomentarySpike(7),
      largeMomentarySpike(8),
      selfTest(9),
      rateOfVoltageChange(10)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The reason for the occurrence of the last transfer to UPS
       battery power.  The variable is set to:
       - noTransfer(1) -- if there is no transfer yet.
       - highLineVoltage(2) -- if the transfer to battery is caused
       by an over voltage greater than the high transfer voltage.
       - brownout(3) -- if the duration of the outage is greater than
       five seconds and the line voltage is between 40% of the
       rated output voltage and the low transfer voltage.
       - blackout(4) -- if the duration of the outage is greater than five
       seconds and the line voltage is between 40% of the rated
       output voltage and ground.
       - smallMomentarySag(5) -- if the duration of the outage is less
       than five seconds and the line voltage is between 40% of the
       rated output voltage and the low transfer voltage.
       - deepMomentarySag(6) -- if the duration of the outage is less
       than five seconds and the line voltage is between 40% of the
       rated output voltage and ground.  The variable is set to
       - smallMomentarySpike(7) -- if the line failure is caused by a
       rate of change of input voltage less than ten volts per cycle.
       - largeMomentarySpike(8) -- if the line failure is caused by
       a rate of change of input voltage greater than ten volts per cycle.
       - selfTest(9) -- if the UPS was commanded to do a self test.
       - rateOfVoltageChange(10) -- if the failure is due to the rate of change of
       the line voltage."
   ::= { upsAdvInput 5 }


upsAdvInputNominalFrequency OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The nominal input frequency of the UPS system in Hz."
   ::= { upsAdvInput 6 }

upsAdvInputNominalVoltage OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The nominal input voltage of the UPS system in VAC."
   ::= { upsAdvInput 7 }

upsAdvInputBypassNominalFrequency OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The nominal bypass input frequency of the UPS system in Hz."
   ::= { upsAdvInput 8 }

upsAdvInputBypassNominalVoltage OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The nominal bypass input voltage of the UPS system in VAC."
   ::= { upsAdvInput 9 }

   upsAdvInputStatisticsTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF UpsAdvInputStatisticsEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "A list of input table entries.  The number of entries
               is given by the value of upsPhaseNumInputs."
       ::= { upsAdvInput 10 }

   upsAdvInputStatisticsEntry OBJECT-TYPE
       SYNTAX     UpsAdvInputStatisticsEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "An entry containing information applicable to a
               particular input."
       INDEX { upsAdvInputStatisticsIndex }
       ::= { upsAdvInputStatisticsTable 1 }

UpsAdvInputStatisticsEntry ::= SEQUENCE {
       upsAdvInputStatisticsIndex       INTEGER,
       upsAdvInputApparentPower         INTEGER,
       upsAdvInputVoltageTHD            INTEGER,
       upsAdvInputBypassVoltageTHD      INTEGER,
       upsAdvInputPeakCurrent           INTEGER,
       upsAdvInputBypassPeakCurrent     INTEGER,
       upsAdvInputActivePower           INTEGER
   }

   upsAdvInputStatisticsIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The input identifier."
       ::= { upsAdvInputStatisticsEntry 1 }

upsAdvInputApparentPower OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The input apparent power(sum of all of the three phases) measured in kVA."
   ::= { upsAdvInputStatisticsEntry 2 }

upsAdvInputVoltageTHD OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The input voltage Total Harmonic Distortion in percent."
   ::= { upsAdvInputStatisticsEntry 3 }

upsAdvInputBypassVoltageTHD OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The bypass input voltage Total Harmonic Distortion in percent."
   ::= { upsAdvInputStatisticsEntry 4 }

upsAdvInputPeakCurrent OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The input peak current in Amperes."
   ::= { upsAdvInputStatisticsEntry 5 }

upsAdvInputBypassPeakCurrent OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The bypass input peak current in Amperes."
   ::= { upsAdvInputStatisticsEntry 6 }


upsAdvInputActivePower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
       "The input active power measured in kW."
       ::= { upsAdvInputStatisticsEntry 7 }




upsAdvInputTotalApparentPower OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The input total apparent power(sum of all three phases)
       of the UPS system in kVA."
   ::= { upsAdvInput 11 }

upsAdvInputTotalActivePower OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The input total active power(sum of all three phases)
       of the UPS system in kW."
   ::= { upsAdvInput 12 }

upsAdvInputBypassTotalApparentPower OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The input bypass total apparent power(sum of all three phases)
       of the UPS system in kVA."
   ::= { upsAdvInput 13 }

upsAdvInputBypassTotalActivePower OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The input bypass total active power(sum of all three phases)
       of the UPS system in kW."
   ::= { upsAdvInput 14 }

upsAdvInputEnergyUsage OBJECT-TYPE
   SYNTAX Unsigned32
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The input energy usage of the UPS in kWh."
   ::= { upsAdvInput 15 }

upsAdvInputDCVoltage OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The DC input voltage in Volts."
   ::= { upsAdvInput 16 }

upsAdvInputDCCurrent OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The DC input current in Amps."
   ::= { upsAdvInput 17 }

-- the upsHighPrecInput group

upsHighPrecInputLineVoltage OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current utility line voltage in tenths of VAC."
   ::= { upsHighPrecInput 1 }

upsHighPrecInputMaxLineVoltage OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The maximum utility line voltage in tenths of VAC over the
       previous 1 minute period."
   ::= { upsHighPrecInput 2 }

upsHighPrecInputMinLineVoltage OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The minimum utility line voltage in tenths of VAC over the
       previous 1 minute period."
   ::= { upsHighPrecInput 3 }

upsHighPrecInputFrequency OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current input frequency to the UPS system in tenths of Hz."
   ::= { upsHighPrecInput 4 }


upsHighPrecInputEnergyUsage    OBJECT-TYPE
   SYNTAX Unsigned32
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The input energy usage of the UPS in hundredths of kWh."
   ::= { upsHighPrecInput 5 }

upsHighPrecInputBypassVoltage OBJECT-TYPE
   SYNTAX Unsigned32
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current bypass line voltage in tenths of VAC."
   ::= { upsHighPrecInput 6 }

upsHighPrecInputBypassFrequency OBJECT-TYPE
   SYNTAX Unsigned32
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current input bypass frequency to the UPS system in tenths of Hz."
   ::= { upsHighPrecInput 7 }

-- the upsBasicOutput group
upsBasicOutputStatus OBJECT-TYPE
   SYNTAX INTEGER  {
      unknown(1),
      onLine(2),
      onBattery(3),
      onSmartBoost(4),
      timedSleeping(5),
      softwareBypass(6),
      off(7),
      rebooting(8),
      switchedBypass(9),
      hardwareFailureBypass(10),
      sleepingUntilPowerReturn(11),
      onSmartTrim(12),
      ecoMode(13),
      hotStandby(14),
      onBatteryTest(15),
      emergencyStaticBypass(16),
      staticBypassStandby(17),
      powerSavingMode(18),
      spotMode(19),
      eConversion(20),
      chargerSpotmode(21),
      inverterSpotmode(22),
      activeLoad(23),
      batteryDischargeSpotmode(24),
      inverterStandby (25),
      chargerOnly(26)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current state of the UPS. If the UPS is unable to
       determine the state of the UPS this variable is set
       to unknown(1)."
   ::= { upsBasicOutput 1 }

upsBasicOutputPhase OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The actual number of output phases in a UPS"
   ::= { upsBasicOutput 2 }

upsBasicSystemStatus OBJECT-TYPE
   SYNTAX INTEGER  {
      unknown(1),
      onLine(2),
      onBattery(3),
      onSmartBoost(4),
      timedSleeping(5),
      softwareBypass(6),
      off(7),
      rebooting(8),
      switchedBypass(9),
      hardwareFailureBypass(10),
      sleepingUntilPowerReturn(11),
      onSmartTrim(12),
      ecoMode(13),
      inverter(14),
      eConversion(15),
      staticBypassStandby(16),
      efficiencyBoosterMode(17)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Current state for the whole system (UPS and surrounding breakers).
       If the UPS is unable to determine the state of the system, this
       variable is set to unknown(1)."
   ::= { upsBasicOutput 3 }

upsBasicSystemInternalTemperature OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The actual internal temperature of the UPS system in Celsius."
   ::= { upsBasicOutput 4 }


   upsBasicSystemInverterStatus OBJECT-TYPE
   SYNTAX INTEGER  {
      unknown(1),
      ok(2),
      inFaultCondition(3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current state of the UPS inverter. If the UPS is unable
       to determine the state of the inverter, this variable is set
       to unknown(1)."
   ::= { upsBasicOutput 5 }

  upsBasicSystemPFCStatus OBJECT-TYPE
   SYNTAX INTEGER  {
      unknown(1),
      ok(2),
      inFaultCondition(3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The general status of the power factor correction (AC input stage
       of the UPS). If the UPS is unable to determine the state of PFC,
       this variable is set to unknown(1)."
   ::= { upsBasicOutput 6 }

   upsBasicOutputACwiringConfiguration OBJECT-TYPE
      SYNTAX INTEGER  {
      unknown(1),
      noNeutralWiredonSystem(2),
      neutralUsedforSupplyingLoad(3)

   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates if neutral wire on output side of the UPS is
       used (load wired line to neutral). If the UPS is unable to
       determine the state of neutral, this variable is set to
       unknown(1)."
   ::= { upsBasicOutput 7 }



-- the upsAdvOutput group

upsAdvOutputVoltage OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The output voltage of the UPS system in VAC."
   ::= { upsAdvOutput 1 }

upsAdvOutputFrequency OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current output frequency of the UPS system in Hz."
   ::= { upsAdvOutput 2 }

upsAdvOutputLoad OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current UPS load expressed in percent
       of rated capacity."
   ::= { upsAdvOutput 3 }

upsAdvOutputCurrent OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current in amperes drawn by the load on the UPS."
   ::= { upsAdvOutput 4 }

upsAdvOutputRedundancy OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of power modules which can fail or be
       removed without causing the UPS to generate a Minimum
       Redundancy Lost event."
   ::= { upsAdvOutput 5 }

upsAdvOutputKVACapacity OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The maximum load that this UPS can support.
      This value is dynamic for scalable 3-phase UPS devices where power modules can be added for increased capacity.
      The value indicates the actual available output capacity. For non-scalable 3-phase UPS devices the value is
      fixed to the UPS rating."
   ::= { upsAdvOutput 6 }

upsAdvOutputNominalFrequency OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The nominal output frequency of the UPS system in Hz."
   ::= { upsAdvOutput 7 }

upsAdvOutputActivePower OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The total output active power of the UPS system in W.
       The total active power is the sum of phase 1, phase 2 and
       phase 3 power."
   ::= { upsAdvOutput 8 }

upsAdvOutputApparentPower OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The total output apparent power of all phases of the UPS system in VA."
   ::= { upsAdvOutput 9 }


   upsAdvOutputStatisticsTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF UpsAdvOutputStatisticsEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "A list of input table entries.  The number of entries
               is given by the value of upsPhaseNumOutputs."
       ::= { upsAdvOutput 10 }

   upsAdvOutputStatisticsEntry OBJECT-TYPE
       SYNTAX     UpsAdvOutputStatisticsEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "An entry containing information applicable to a
               particular output."
       INDEX { upsAdvOutputStatisticsIndex }
       ::= { upsAdvOutputStatisticsTable 1 }

   UpsAdvOutputStatisticsEntry ::= SEQUENCE {
       upsAdvOutputStatisticsIndex         INTEGER,
       upsAdvOutputPeakCurrent             INTEGER,
       upsAdvOutputCurrentTHD              INTEGER,
       upsAdvOutputCrestFactor             INTEGER

   }

   upsAdvOutputStatisticsIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The output identifier."
       ::= { upsAdvOutputStatisticsEntry 1 }

   upsAdvOutputPeakCurrent OBJECT-TYPE
       SYNTAX INTEGER
       ACCESS read-only
       STATUS mandatory
       DESCRIPTION
          "The output peak current in Amperes."
       ::= { upsAdvOutputStatisticsEntry 2 }

   upsAdvOutputCurrentTHD OBJECT-TYPE
       SYNTAX INTEGER
       ACCESS read-only
       STATUS mandatory
       DESCRIPTION
          "The output current Total Harmonic Distortion in percent."
       ::= { upsAdvOutputStatisticsEntry 3 }

   upsAdvOutputCrestFactor OBJECT-TYPE
       SYNTAX INTEGER
       ACCESS read-only
       STATUS mandatory
       DESCRIPTION
          "The output current crest factor expressed in tenths."
       ::= { upsAdvOutputStatisticsEntry 4 }

   upsAdvOutputNeutralCurrent  OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The neutral current in amperes."
       ::= { upsAdvOutput 11 }

   upsAdvOutputEnergyUsage  OBJECT-TYPE
       SYNTAX     Unsigned32
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          " The output energy usage of the UPS in kWh."
       ::= { upsAdvOutput 12 }

upsAdvOutputSourceSynchronization  OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
         "Indicates the synchronization source for the inverter output frequency.
         1. Main
         2. Internal
         3. External
         4. On AC Bypass.
         5. External / On Bypass
         For other values it is unknown"
       ::= { upsAdvOutput 13 }

upsAdvOutputInverterFrequency OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Output frequency in Hz measured at the output of inverter."
   ::= { upsAdvOutput 14 }

-- the upsHighPrecOutput group

upsHighPrecOutputVoltage OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The output voltage of the UPS system in tenths of VAC."
   ::= { upsHighPrecOutput 1 }

upsHighPrecOutputFrequency OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current output frequency of the UPS system in tenths of Hz."
   ::= { upsHighPrecOutput 2 }

upsHighPrecOutputLoad OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current UPS load expressed in tenths of percent
       of rated capacity."
   ::= { upsHighPrecOutput 3 }

upsHighPrecOutputCurrent OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current in tenths of amperes drawn by the load on the UPS."
   ::= { upsHighPrecOutput 4 }

upsHighPrecOutputEfficiency OBJECT-TYPE
   SYNTAX Integer32
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The positive values represent efficiency of the UPS in tenths of percent.
       -1 If UPS supports this OID but the result is not available
       -2 Load is too low to report efficiency
       -3 Output off and efficiency is 0
       -4 On battery, efficiency is not measured or calculated in this mode
       -5 In Bypass, efficiency is not measured or calculated in this mode
       -6 Battery charging, battery is charging and adversely affecting efficiency
       -7 Poor AC input, the main input is outside the optimum efficiency range"
   ::= { upsHighPrecOutput 5 }

upsHighPrecOutputEnergyUsage OBJECT-TYPE
   SYNTAX Unsigned32
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The output energy usage of the UPS in hundredths of kWh."
   ::= { upsHighPrecOutput 6 }

-- the upsBasicConfig group

upsBasicConfigNumDevices OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of devices that are plugged into the UPS.
       This value is customer configurable from the device entry table"
   ::= { upsBasicConfig 1 }

upsBasicConfigDeviceTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsBasicConfigDeviceEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "A list of devices that are plugged into the UPS.
       The number of entries is given by the value of
       upsBasicConfigNumDevices."
   ::= { upsBasicConfig 2 }

upsBasicConfigDeviceEntry OBJECT-TYPE
   SYNTAX UpsBasicConfigDeviceEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The devices plugged in to the UPS."
   INDEX  { deviceIndex }
   ::= { upsBasicConfigDeviceTable 1 }

UpsBasicConfigDeviceEntry ::=
   SEQUENCE {
      deviceIndex
         INTEGER,
      deviceName
         DisplayString,
      vaRating
         INTEGER,
      acceptThisDevice
         INTEGER
   }

deviceIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of the device that is plugged into the UPS."
   ::= { upsBasicConfigDeviceEntry 1 }

deviceName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The name/description of the device plugged into the UPS."
   ::= { upsBasicConfigDeviceEntry 2 }

vaRating OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The volt-amp rating of the device plugged into the UPS."
   ::= { upsBasicConfigDeviceEntry 3 }

acceptThisDevice OBJECT-TYPE
   SYNTAX INTEGER   {
      yes(1),
      no(2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "An entry is added if yes, the entry is deleted if no."
   ::= { upsBasicConfigDeviceEntry 4 }




-- the upsAdvConfig group

upsAdvConfigRatedOutputVoltage OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The nominal output voltage from the UPS in VAC.

       For a list of allowed values supported by your UPS model,
       see the UPS User's Manual.

       If a value other than a supported value is provided in a
       set request, the UPS interprets it as the next lower
       acceptable value.  If the provided value is lower than
       the lowest acceptable value, the lowest acceptable
       value is used."
   ::= { upsAdvConfig 1 }

upsAdvConfigHighTransferVolt OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The maximum line voltage in VAC allowed before the
       UPS system transfers to battery backup.

       For a list of allowed values supported by your UPS model,
       see the UPS User's Manual.

       If a value other than a supported value is provided in a
       set request, the UPS interprets it as a the next higher
       acceptable value.  If the provided value is higher than
       the highest acceptable value, the highest acceptable
       value is used."
   ::= { upsAdvConfig 2 }

upsAdvConfigLowTransferVolt OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The minimum line voltage in VAC allowed before the
       UPS system transfers to battery backup.

       For a list of allowed values supported by your UPS model,
       see the UPS User's Manual.

       If a value other than a supported value is provided in a
       set request, the UPS interprets it as the next lower
       acceptable value.  If the provided value is lower than
       the lowest acceptable value, the lowest acceptable
       value is used."
   ::= { upsAdvConfig 3 }

upsAdvConfigAlarm OBJECT-TYPE
   SYNTAX INTEGER  {
      timed(1),
      atLowBattery(2),
      never(3),
      mute(4)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A flag indicating how the UPS should handle audible
       line fail alarms:
       timed(1): UPS alarm will sound after a preset timed duration starting
       from the line fail condition (see OID upsAdvConfigAlarmTimer for the
       alarm timer value)
       atLowBattery(2): UPS alarm will sound when the UPS has reached a Low
       Battery condition during a line fail
       never(3): Disables the UPS audible alarm
       mute(4): Mutes the current alarm for some UPS devices only when it is in an
       alarm state and will return to the previously configured option when
       the UPS recovers from the alarm condition"
   ::= { upsAdvConfig 4 }

upsAdvConfigAlarmTimer OBJECT-TYPE
   SYNTAX TimeTicks
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The time after initial line failure at which the UPS
       begins emitting audible alarms (beeping).  This timer is
       observed only if the value of extControlAlarm is timed(2).
       Allowed values are 0 or 30 seconds.

       If a value other than a supported value is provided in a
       set request, the UPS interprets it as a the next lower
       acceptable value.  If the provided value is lower than
       the lowest acceptable value, the lowest acceptable
       value is used."
   ::= { upsAdvConfig 5 }

upsAdvConfigMinReturnCapacity OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The minimum battery capacity required before the UPS will
       return from a low battery shutdown condition.  The capacity is
       measured from 0% battery capacity (or Low Battery) as a percent
       of full capacity (100%).   In other words, the UPS will not re-energize
       the output until the battery has charged so that its' capacity is equal
       to this value.

       For a list of allowed values supported by your UPS model,
       see the UPS User's Manual.

       If a value other than a supported value is provided in a
       set request, the UPS interprets it as a the next higher
       acceptable value.  If the provided value is higher than
       the highest acceptable value, the highest acceptable
       value is used."
   ::= { upsAdvConfig 6 }

upsAdvConfigSensitivity OBJECT-TYPE
   SYNTAX INTEGER  {
      auto(1),
      low(2),
      medium(3),
      high(4)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The sensitivity of the UPS to utility line abnormalities
       or noises."
   ::= { upsAdvConfig 7 }

upsAdvConfigLowBatteryRunTime OBJECT-TYPE
   SYNTAX TimeTicks
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The desired run time of the UPS, in seconds, once the
       low battery condition is reached. During this time the UPS may
       produce a constant warning tone, which cannot be disabled,
       depending on the UPS model.

       For a list of allowed values supported by your UPS model,
       see the UPS User's Manual.

       If a value other than a supported value is provided in a set
       request, the UPS interprets the value as the next higher
       acceptable value.  If the provided value is higher than the
       highest acceptable value, the highest acceptable value is used."
   ::= { upsAdvConfig 8 }

upsAdvConfigReturnDelay OBJECT-TYPE
   SYNTAX TimeTicks
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The delay in seconds after utility line power returns
       before the UPS will turn on.  This value is also used
       when the UPS comes out of a reboot and before the UPS
       wakes up from 'sleep' mode.

       For a list of allowed values supported by your UPS model,
       see the UPS User's Manual.

       If a value other than a supported value is provided in a
       set request, the UPS interprets it as a the next higher
       acceptable value.  If the provided value is higher than
       the highest acceptable value, the highest acceptable
       value is used."
   ::= { upsAdvConfig 9 }

upsAdvConfigShutoffDelay OBJECT-TYPE
   SYNTAX TimeTicks
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The delay in seconds the UPS remains on after being told
       to turn off.

       For a list of allowed values supported by your UPS model,
       see the UPS User's Manual.

       If a value other than a supported value is provided in a
       set request, the UPS interprets it as a the next higher
       acceptable value.  If the provided value is higher than
       the highest acceptable value, the highest acceptable
       value is used."
   ::= { upsAdvConfig 10 }

upsAdvConfigUpsSleepTime OBJECT-TYPE
   SYNTAX TimeTicks
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The time in seconds for the UPS to go to 'sleep' when
       instructed.  When in sleep mode, the UPS will not provide
       output power regardless of the input line state.  Once the
       specified time has elapsed, output power will be restored.

       This is a configuration setting.  The UPS will not go to
       sleep until told to do so by the manager from a management
       station.

       Any input value is allowed, however the UPS only recognizes
       1/10 of an hour increments.  The provided value will be
       rounded to the closest 1/10 of an hour with one exception:
       Any value entered between 1 and 540 seconds will be rounded
       to 360 seconds (or 6 minutes)."
   ::= { upsAdvConfig 11 }


upsAdvConfigSetEEPROMDefaults OBJECT-TYPE
   SYNTAX INTEGER  {
      noSetEEPROMDefaults(1),
      setEEPROMDefaults(2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "WRITE: Resets the UPS EEPROM variables to default values.
       READ: returns 1"
   ::= { upsAdvConfig 12 }

upsAdvConfigDipSwitchTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsAdvConfigDipSwitchEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Current settings of UPS dip switches."
   ::= { upsAdvConfig 13 }

upsAdvConfigDipSwitchEntry OBJECT-TYPE
   SYNTAX UpsAdvConfigDipSwitchEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The current setting of one dip switch."
   INDEX  { dipSwitchIndex }
   ::= { upsAdvConfigDipSwitchTable 1 }

UpsAdvConfigDipSwitchEntry ::=
   SEQUENCE {
      dipSwitchIndex
         INTEGER,
      dipSwitchStatus
         INTEGER
   }

dipSwitchIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of a UPS dip switch."
   ::= { upsAdvConfigDipSwitchEntry 1 }

dipSwitchStatus OBJECT-TYPE
   SYNTAX INTEGER {
      on(1),
      off(2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The setting of a UPS dip switch."
   ::= { upsAdvConfigDipSwitchEntry 2 }

upsAdvConfigBattExhaustThresh OBJECT-TYPE
   SYNTAX TimeTicks
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The number of seconds prior to battery exhaustion when the
       UPS will switch off power to its load."
   ::= { upsAdvConfig 14 }

upsAdvConfigPassword OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The password entered at the UPS front panel to enable local
       configuration of the EEProm. If the password is disabled or
       is not supported, then the agent returns a null string."
   ::= { upsAdvConfig 15 }

upsAdvConfigAllowedSetTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsAdvConfigAllowedSetEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The table listing the allowed values for all discrete
       configurable UPS variables."
   ::= { upsAdvConfig 16 }

upsAdvConfigAllowedSetEntry OBJECT-TYPE
   SYNTAX UpsAdvConfigAllowedSetEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The table entry for a configurable UPS variable."
   INDEX  { apcUpsConfigFieldIndex }
   ::= { upsAdvConfigAllowedSetTable 1 }

UpsAdvConfigAllowedSetEntry ::= SEQUENCE {
   apcUpsConfigFieldIndex        INTEGER,
   apcUpsConfigFieldOID          OBJECT IDENTIFIER,
   apcUpsConfigFieldValueRange   DisplayString
   }

apcUpsConfigFieldIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to an eeprom field entry."
   ::= { upsAdvConfigAllowedSetEntry 1 }

apcUpsConfigFieldOID OBJECT-TYPE
   SYNTAX OBJECT IDENTIFIER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The OID of the current configurable value."
   ::= { upsAdvConfigAllowedSetEntry 2 }

apcUpsConfigFieldValueRange OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The discrete set of allowed values of a configurable
       register. Individual values are delimited by a comma."
   ::= { upsAdvConfigAllowedSetEntry 3 }

upsAdvConfigBattCabAmpHour OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Configure the amp-hour setting of the UPS battery solution.
      The value shows the maximum battery capacity configured for the UPS when using a third party battery solution
      regardless of the breaker positions. The actual available battery capacity based on breaker positions or
      connected/disconnected battery strings, is presented in OID upsAdvBatteryTotalCapacity"
   ::= { upsAdvConfig 17 }

upsAdvConfigPositionSelector OBJECT-TYPE
   SYNTAX INTEGER {
     unknown  (1),
     rack     (2),
     tower    (3)
   }

   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Configure UPS position selector.  If the UPS doesn't
       support this configuration it will report unknown (1).
       The positions are either rack (2) for rack mounted or
       tower (3) for tower unit."
   ::= { upsAdvConfig 18 }

upsAdvConfigOutputFreqRange OBJECT-TYPE
   SYNTAX INTEGER {
     unknown          (1),
     freqRangeAUTO    (2),
     freqRange60Var1  (3),
     freqRange60Var3  (4),
     freqRange50Var1  (5),
     freqRange50Var3  (6),
     freqRange60Var10 (7),
     freqRange50Var10 (8),
     freqRange60Var1dot0 (9),
     freqRange50Var1dot0 (10),
     freqRange50Pct0dot5 (11),
     freqRange50Pct1     (12),
     freqRange50Pct2     (13),
     freqRange50Pct4     (14),
     freqRange50Pct6     (15),
     freqRange50Pct8     (16),
     freqRange60Pct0dot5 (17),
     freqRange60Pct1     (18),
     freqRange60Pct2     (19),
     freqRange60Pct4     (20),
     freqRange60Pct6     (21),
     freqRange60Pct8     (22)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Configure the output frequency tolerance range.
       unknown(1) indicates the output frequency is unknown.
       freqRangeAUTO(2) configure the output frequency range for automatic.
       freqRange60Var1(3) configure the output frequency range for 60 +/- 0.1 Hz
       freqRange60Var3(4) configure the output frequency range for 60 +/- 3.0 Hz
       freqRange50Var1(5) configure the output frequency range for 50 +/- 0.1 Hz
       freqRange50Var3(6) configure the output frequency range for 50 +/- 3.0 Hz
       freqRange60Var10(7) configure the output frequency range for 60 +/- 10 Hz
       freqRange50Var10(8) configure the output frequency range for 50 +/- 10 Hz
       freqRange60Var1dot0(9) configure the output frequency range for 60 +/- 1.0 Hz
       freqRange50Var1dot0(10) configure the output frequency range for 50 +/- 1.0 Hz
       freqRange50Pct0dot5(11) configure the output frequency range for 50 Hz +/- 0.5 %
       freqRange50Pct1(12) configure the output frequency range for 50 Hz +/- 1.0 %
       freqRange50Pct2(13) configure the output frequency range for 50 Hz +/- 2.0 %
       freqRange50Pct4(14) configure the output frequency range for 50 Hz +/- 4.0 %
       freqRange50Pct6(15) configure the output frequency range for 50 Hz +/- 6.0 %
       freqRange50Pct8(16) configure the output frequency range for 50 Hz +/- 8.0 %
       freqRange60Pct0dot5(17) configure the output frequency range for 60 Hz +/- 0.5 %
       freqRange60Pct1(18) configure the output frequency range for 60 Hz +/- 1.0 %
       freqRange60Pct2(19) configure the output frequency range for 60 Hz +/- 2.0 %
       freqRange60Pct4(20) configure the output frequency range for 60 Hz +/- 4.0 %
       freqRange60Pct6(21) configure the output frequency range for 60 Hz +/- 6.0 %
       freqRange60Pct8(22) configure the output frequency range for 60 Hz +/- 8.0 %
       For a list of allowed values and conditions when variable can be set by your UPS model,
       see the UPS User's Manual."
   ::= { upsAdvConfig 19 }

upsAdvConfigUPSFail OBJECT-TYPE
   SYNTAX INTEGER {
     unknown      (1),
     gotoBypass   (2),
     dropLoad     (3)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Configure the UPS fail action.  If UPS fails,
      and frequency or voltage is out of range it will either
      GotoBypass (2) or DropLoad (3).  This OID will report
      unknown (1) if it is not supported feature or option."
   ::= { upsAdvConfig 20 }

upsAdvConfigAlarmRedundancy OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Configure settings of UPS alarm if the redundancy is
      under the current redundancy.  Use 0 for never."
   ::= { upsAdvConfig 21 }

upsAdvConfigAlarmLoadOver OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Configure settings of UPS alarm if the load is
      over the current load in kVA.  Use -1 for never."
   ::= { upsAdvConfig 22 }

upsAdvConfigAlarmRuntimeUnder OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Configure settings of UPS alarm if the runtime is
      under the current time of minutes.  Use -1 for never."
   ::= { upsAdvConfig 23 }

upsAdvConfigVoutReporting OBJECT-TYPE
   SYNTAX INTEGER {
     unknown    (1),
     voutAUTO   (2),
     vout208    (3),
     vout240    (4)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Configure the way the UPS scales its output voltage readings.
       unknown(1) indicates the Vout Reporting is unknown.
       voutAUTO(2) configure the Vout Reporting for automatic scaling.
       vout208(3) configure the Vout Reporting for 208 Volts.
       vout240(4) configure the Vout Reporting for 240 Volts."
   ::= { upsAdvConfig 24 }

upsAdvConfigNumExternalBatteries OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Configure the number of external batteries connected to the UPS."
   ::= { upsAdvConfig 25 }

upsAdvConfigSimpleSignalShutdowns OBJECT-TYPE
   SYNTAX INTEGER {
     unknown    (1),
     disabled   (2),
     enabled    (3)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Configure Simple Signal shutdown commands from the Simple Signal
       port to be issued to the UPS.
       unknown(1) indicates the Simple Signal Shutdown setting is unknown.
       disabled(2) configure to disable Simple Signal Shutdowns.
       enabled(3) configure to enable Simple Signal Shutdowns."
   ::= { upsAdvConfig 26 }

upsAdvConfigMaxShutdownTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The maximum amount of time for server shutdown to complete before a
      UPS shutdown occurs."
   ::= { upsAdvConfig 27 }

upsAsiUpsControlServerRequestShutdown OBJECT-TYPE
   SYNTAX INTEGER {
     serverShutdownOff    (1),
     serverShutdownReboot (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Start a server shutdown sequence:
      serverShutdownOff: Shutdown server and turn off UPS
      serverShutdownReboot: Shutdown server and turn reboot UPS."
   ::= { upsAdvConfig 28 }

upsAdvConfigMinReturnRuntime OBJECT-TYPE
   SYNTAX TimeTicks
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The minimum amount of run time in seconds required before the output will be
      turned on, using power calculation captured at start of last shutdown."
   ::= { upsAdvConfig 29 }

upsAdvConfigBasicSignalLowBatteryDuration OBJECT-TYPE
   SYNTAX TimeTicks
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The duration of runtime in seconds during an on-battery condition at which
      the UPS will signal the basic low battery shutdown condition."
   ::= { upsAdvConfig 30 }

upsAdvConfigBypassPhaseLockRequired OBJECT-TYPE
   SYNTAX INTEGER {
     unknown    (1),
     disabled   (2),
     enabled    (3)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Sets the condition for when bypass is an acceptable mode of operation as a
      requirement."
   ::= { upsAdvConfig 31 }

upsAdvConfigOutputFreqSlewRate OBJECT-TYPE
   SYNTAX INTEGER {
     unknown                 (1),
     slewRateQuarterHzPerSec (2),
     slewRateHalfHzPerSec    (3),
     slewRate1HzPerSec       (4),
     slewRate2HzPerSec       (5),
     slewRate4HzPerSec       (6),
     slewRate6HzPerSec       (7)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The rate at which the UPS will change its output frequency
       in response to utility frequency changes."
   ::= { upsAdvConfig 32 }

upsAdvConfigChargerLevel OBJECT-TYPE
   SYNTAX INTEGER {
     unknown    (1),
     low        (2),
     high       (3)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Sets the rate at which the UPS charges its batteries."
   ::= { upsAdvConfig 33 }

upsAdvConfigBypassToleranceSetting OBJECT-TYPE
   SYNTAX INTEGER {
     unknown    (1),
     wide       (2),
     medium     (3),
     narrow     (4),
     custom     (5)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "This setting allows selecting from standard bypass tolerance configurations to suit their situation."
   ::= { upsAdvConfig 34 }

upsAdvConfigMainsSetting OBJECT-TYPE
   SYNTAX INTEGER {
     singleInput (1),
     dualInput   (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Configure the type of mains supply system.
      singleInput (1) indicates a single supply system.
      dualInput   (2) indicates a dual supply system. "
   ::= { upsAdvConfig 35 }

upsAdvConfigACWiringSetting OBJECT-TYPE
   SYNTAX INTEGER {
     threeWire (1),
     fourWire  (2),
     fourWireHRG (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
     "Configure the AC wiring of the system.
     threeWire (1) indicates 3-wire system configuration.
     fourWire  (2) indicates 4-wire system configuration.
     fourWireHRG (3) indicates a 4-wire High resistive Grounding system."
   ::= { upsAdvConfig 36 }

upsAdvConfigUpperOutputVoltTolerance OBJECT-TYPE
   SYNTAX INTEGER (0..100)
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Upper tolerance of the output RMS voltage before transferring to bypass.
      Expressed as percent of nominal voltage."
   ::= { upsAdvConfig 37 }

upsAdvConfigLowerOutputVoltTolerance OBJECT-TYPE
   SYNTAX INTEGER (0..100)
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Lower tolerance of the output RMS voltage before transferring to bypass.
      Expressed as percent of nominal voltage."
   ::= { upsAdvConfig 38 }

upsAdvConfigUpperBypassVoltTolerance OBJECT-TYPE
   SYNTAX INTEGER (0..100)
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Upper tolerance of the bypass voltage that allows transfer to bypass by user.
      Expressed as percent of nominal voltage."
   ::= { upsAdvConfig 39 }

upsAdvConfigLowerBypassVoltTolerance OBJECT-TYPE
   SYNTAX INTEGER (0..100)
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Lower tolerance of the bypass voltage that allows transfer to bypass by user.
      Expressed as percent of nominal voltage."
   ::= { upsAdvConfig 40 }

upsAdvConfigOutofSyncBypassTransferDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Configure the time (in milliseconds), indicating the gap in output voltage
      if an asynchronous transfer to bypass needs to occur."
   ::= { upsAdvConfig 41 }




upsAdvConfigWarningAlarmDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Configure the time delay for reporting warning alarms
      (in seconds)."
   ::= { upsAdvConfig 43 }

upsAdvConfigInformationalAlarmDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Configure the time delay for reporting informational alarms
      (in seconds)."
   ::= { upsAdvConfig 44 }

upsAdvConfigGreenMode OBJECT-TYPE
   SYNTAX INTEGER {
     disable    (1),
     enable     (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Enable/Disable UPS green mode feature."
   ::= { upsAdvConfig 45 }

upsAdvConfigLCDLocalLanguage OBJECT-TYPE
   SYNTAX INTEGER {
     english    (1),
     french     (2),
     italian    (3),
     german     (4),
     spanish    (5),
     portuguese (6),
     japanese   (7)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Configure the language setting of the UPS LCD display information."
   ::= { upsAdvConfig 46 }

upsAdvConfigLCDLockOut OBJECT-TYPE
   SYNTAX INTEGER {
     disable    (1),
     enable     (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Enable/Disable the control function of the UPS via the LCD Display."
   ::= { upsAdvConfig 47 }

upsAdvConfigChargerRate OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Change the maximum allowed UPS charge rate on select products where 100% represents
      the manufacturer's recommended rate.  A charge/discharge rate of C/10 for a 10 Ah
      battery would be 1 where C is defined as the charge or discharge rate equal to the
      capacity of a battery divided by 1 hour. To increase the charge rate by a factor of
      2 to C/5, this oid would be set to 200%.  This number would not change when external
      packs are added or removed.  Charging at too high a rate can result in boiling and/or
      venting of electrolyte and/or high gas pressure."
   ::= { upsAdvConfig 48 }

upsAdvConfigBatterySelection OBJECT-TYPE
   SYNTAX INTEGER {
     vrla        (1),
     ventedcell  (2),
     nicd (3),
     li-ion(4)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Configure the installed battery type; VRLA is a Valve Regulated
      Lead Acid type battery, Vented Cell is a wet cell type (car) battery, NiCd is a
      Nickel-Cadmium type battery, and Li-Ion is Lithium Ion type battery.
      Please use the OID defined under upsIdent: upsAdvEnergyStorageType"
   ::= { upsAdvConfig 49 }

upsAdvConfigBatteryHealthAlarmWarningTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Configure the number of days before the battery health is depleted that the battery
      health alarm is activated. Setting this to -1, if supported by the UPS, will suppress
      the battery health alarm."
   ::= { upsAdvConfig 50 }

upsAdvConfigBatteryHealthAlarmSleepTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Configure the number of days that the UPS device's battery health alarm should sleep before
      being activated again after being acknowledged. Setting this to -1, if supported by the
      UPS, displays no other alarms after the first alarm is acknowledged."
   ::= { upsAdvConfig 51 }

upsAdvConfigSignalFlashVoltage OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Configure the signal flash voltage in tenths of volts."
   ::= { upsAdvConfig 52 }

upsAdvConfigBatteryTemperatureCompensation OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Configure the battery temperature compensation voltage in
       hundreds of volts per degree C. On products which support this
       field, the charger voltage is reduced for each degree C rise
       by the value configured in this setting multiplied by the
       number of battery cells attached to the UPS."
   ::= { upsAdvConfig 53 }

upsAdvConfigBatteryChargerType OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "This OID describes type of battery charger used: standard or extended.
      1 - Internal charger,
      2 - Extended (CLA),
      3 - Large extension (other cases),
      4 - Extra large extension (XL),
      5 - Double extra large extension (XXL)
      For other numbers charger type is unknown"
   ::= { upsAdvConfig 54 }

upsAdvConfigAutomaticRestart OBJECT-TYPE
   SYNTAX INTEGER {
     enabled    (1),
     disabled   (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Indicates whether Automatic Restart is enabled or disabled."
   ::= { upsAdvConfig 55 }

upsAdvConfigDeepDischargeProtection OBJECT-TYPE
   SYNTAX INTEGER {
     enabled    (1),
     disabled   (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Indicates whether protection against deep discharge is enabled or disabled."
   ::= { upsAdvConfig 56 }

upsAdvConfigFreqBypassTransferRange OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Tolerance of bypass AC frequency to switch on bypass. The frequency must be in
      range of -X% to +X% around the nominal value."
   ::= { upsAdvConfig 57 }

upsAdvConfigUpsPowerconverterType OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "This value indicates the type of UPS in terms of output phase and redundancy.
           2  - Galaxy 7000 Unitary 3:3
           3  - Galaxy 7000 Redundant 3:3
           4  - Galaxy 7000 Parallel SSC 3:3
           6  - Galaxy 7000 SSC 3:3
           10 - Galaxy 300  Unitary 3:3
           11 - Galaxy 300  Unitary 3:1
           12 - Galaxy 300  Redundant 3:3
           13 - Galaxy 300  Redundant 3:1
           14 - Galaxy 5000/5500  Unitary
           15 - Galaxy 5000/5500  Parallel
           16 - Galaxy 5000/5500  Unitary Frequency Converter
           17 - Galaxy 5000/5500  Parallel Frequency Converter
           For other values UPS is unknown. "
    ::= { upsAdvConfig 58 }

upsAdvConfigFrequencyConverterMode OBJECT-TYPE
   SYNTAX INTEGER {
     autoRanging    	(1),
     frequencyConverter	(2),
     unknown   			(3)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Indicates whether the output frequency is in Auto Ranging or Frequency converter mode.
       In Auto Ranging mode the inverter provides output frequency in the same range as the input.
       In Frequency converter mode it is possible to have 50Hz input and 60 Hz output and vice versa."
   ::= { upsAdvConfig 59 }

upsAdvConfigACQualificationTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The time in seconds that the voltage is required to be in the acceptable range before being declared to be acceptable."
   ::= { upsAdvConfig 60 }

   -- the upsSyncCtrlGroupConfig group

upsSCGMembershipGroupNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
       "The SCG Membership Group number (MGN) is a 16-bit number allowing
       up to 65534 separate groups that can be identified and distinguished
       per IP subnet. Zero and 65535 are not used. The MGN is used in all
       communication between members of the SCG and a Network Management Card
       (NMC) will listen and only respond to commands sent to it using its
       configured SCG ID."
   ::= { upsSyncCtrlGroupConfig 1 }

upsSCGActiveMembershipStatus OBJECT-TYPE
    SYNTAX INTEGER  {
      enabledSCG (1),
      disabledSCG (2)
    }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Membership in the configured SCG can be enabled and
      disabled.  If an NMC is configured for an SCG, but
      has its membership disabled, all synchronized control commands
      received will be ignored."
   ::= { upsSyncCtrlGroupConfig 2 }

upsSCGPowerSynchronizationDelayTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The Power Synchronization Delay Time (PSD) setting is the maximum
         number of seconds an SCG Initiator will wait for all SCG members to
         recover utility power before completing the reboot sequence of a
         reboot or sleep command. If all SCG members are ready to proceed,
         no additional delay is introduced."
   ::= { upsSyncCtrlGroupConfig 3 }

upsSCGReturnBatteryCapacityOffset OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "A reboot command uses the Initiator's Return battery Capacity (RBC) to control
        when the SCG completes this operation. In a Normal Control Operation (NCC) the
        UPS will only complete the reboot if RBC is reached.  Due to normal battery
        charge rate variations it may be desirable for the Followers to complete the
        reboot if they are within some range of the Initiator's RBC when the Initiator
        is prepared (charged to RBC) to complete the reboot. The Return Battery
        Capacity Offset (RBCO) defines a percent battery capacity subtracted from an
        RBC above which a Follower's battery must be charged for it to complete a
        reboot.  For example, if the Initiator's RBC is 50% and the Initiator's RBCO is
        5% then a Follower's battery capacity is within range if it is greater or equal
        to 45% (50% - 5%) at the time when the Initiator tries to complete the reboot
        command.  The default RBCO is 10%. "
   ::= { upsSyncCtrlGroupConfig 4 }

upsSCGMultiCastIP OBJECT-TYPE
       SYNTAX     IpAddress
       ACCESS     read-write
       STATUS     mandatory
       DESCRIPTION
               "The MultiCast IP address of the SCG Group."
       ::= { upsSyncCtrlGroupConfig 5 }


-- the upsSyncCtrlGroupStatus group

upsSCGNumOfGroupMembers OBJECT-TYPE
   SYNTAX     INTEGER
   ACCESS     read-only
   STATUS     mandatory
   DESCRIPTION
       "The number of active, communicating members in the Sync Control Group (SCG).
        This variable indicates the number of rows in the SCG Status Table."
       ::= { upsSyncCtrlGroupStatus 1 }

-- Sync Control Group Status Table

upsSCGStatusTable OBJECT-TYPE
   SYNTAX     SEQUENCE OF UpsSCGStatusEntry
   ACCESS     not-accessible
   STATUS     mandatory
   DESCRIPTION
       "A list of SCG status table entries.  The number of entries
        is given by the value of upsSCGNumOfGroupMembers."
       ::= { upsSyncCtrlGroupStatus 2 }

   upsSCGStatusEntry OBJECT-TYPE
       SYNTAX     UpsSCGStatusEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "An entry containing information applicable to a
               particular SCG Member."
       INDEX { upsSCGStatusTableIndex }
       ::= { upsSCGStatusTable 1 }

   UpsSCGStatusEntry ::= SEQUENCE {
       upsSCGStatusTableIndex           INTEGER,
       upsSCGMemberIP                   IpAddress,
       upsSCGACInputStatus              INTEGER,
       upsSCGACOutputStatus             INTEGER
   }

   upsSCGStatusTableIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The index of a status entry for an active, communicating SCG member."
       ::= { upsSCGStatusEntry 1 }

  upsSCGMemberIP OBJECT-TYPE
       SYNTAX     IpAddress
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The IP address of an active, communicating SCG Member."
       ::= { upsSCGStatusEntry 2 }

   upsSCGACInputStatus OBJECT-TYPE
        SYNTAX INTEGER {
          acInGood(1),
          acInBad(2)
        }
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "This OID indicates the AC Input Status of the SCG Member.
                acInGood(1) indicates the AC Input is within tolerance.
                acInBad(2)  indicates the AC Input is not within tolerance."
       ::= { upsSCGStatusEntry 3 }

    upsSCGACOutputStatus OBJECT-TYPE
        SYNTAX INTEGER {
          acOutOn(1),
          acOutOff(2)
        }
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "This OID indicates the AC Output Status of the SCG Member.
                acOutOn(1)  indicates the UPS output is providing power to the load.
                acOutOff(2) indicates the UPS output is not providing power to the load. "
       ::= { upsSCGStatusEntry 4 }

-- the upsBasicState group


upsBasicStateOutputState OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An ASCII string containing the 64 flags representing
       the current state(s) of the UPS. If the Network Card
       is unable to determine the state of the UPS, this
       variable is set to 'UNKNOWN'.

       The flags are numbered 1 to 64, read from left to
       right. The flags are defined as follows:

       Flag  1: Abnormal Condition Present
       Flag  2: On Battery
       Flag  3: Low Battery
       Flag  4: On Line

       Flag  5: Replace Battery
       Flag  6: Serial Communication Established
       Flag  7: AVR Boost Active
       Flag  8: AVR Trim Active

       Flag  9: Overload
       Flag 10: Runtime Calibration
       Flag 11: Batteries Discharged
       Flag 12: Manual Bypass

       Flag 13: Software Bypass
       Flag 14: In Bypass due to Internal Fault
       Flag 15: In Bypass due to Supply Failure
       Flag 16: In Bypass due to Fan Failure

       Flag 17: Sleeping on a Timer
       Flag 18: Sleeping until Utility Power Returns
       Flag 19: On
       Flag 20: Rebooting

       Flag 21: Battery Communication Lost
       Flag 22: Graceful Shutdown Initiated
       Flag 23: Smart Boost or Smart Trim Fault
       Flag 24: Bad Output Voltage

       Flag 25: Battery Charger Failure
       Flag 26: High Battery Temperature
       Flag 27: Warning Battery Temperature
       Flag 28: Critical Battery Temperature

       Flag 29: Self Test In Progress
       Flag 30: Low Battery / On Battery
       Flag 31: Graceful Shutdown Issued by Upstream Device
       Flag 32: Graceful Shutdown Issued by Downstream Device

       Flag 33: No Batteries Attached
       Flag 34: Synchronized Command is in Progress
       Flag 35: Synchronized Sleeping Command is in Progress
       Flag 36: Synchronized Rebooting Command is in Progress

       Flag 37: Inverter DC Imbalance
       Flag 38: Transfer Relay Failure
       Flag 39: Shutdown or Unable to Transfer
       Flag 40: Low Battery Shutdown

       Flag 41: Electronic Unit Fan Failure
       Flag 42: Main Relay Failure
       Flag 43: Bypass Relay Failure
       Flag 44: Temporary Bypass

       Flag 45: High Internal Temperature
       Flag 46: Battery Temperature Sensor Fault
       Flag 47: Input Out of Range for Bypass
       Flag 48: DC Bus Overvoltage

       Flag 49: PFC Failure
       Flag 50: Critical Hardware Fault
       Flag 51: Green Mode/ECO Mode
       Flag 52: Hot Standby

       Flag 53: Emergency Power Off (EPO) Activated
       Flag 54: Load Alarm Violation
       Flag 55: Bypass Phase Fault
       Flag 56: UPS Internal Communication Failure

       Flag 57: Efficiency Booster Mode
       Flag 58: Off
       Flag 59: Standby
       Flag 60: Minor or Environment Alarm

       Flag 61: <Not Used>
       Flag 62: <Not Used>
       Flag 63: <Not Used>
       Flag 64: <Not Used>"
   ::= { upsBasicState 1 }

upsBasicStateAlarmStatus OBJECT-TYPE
   SYNTAX INTEGER {
     noAlarms        (1),
     infoAlarm       (2),
     warningAlarm    (3),
     criticalAlarm   (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The alarm status of the Power Module.
       noAlarms(1) indicates the device has no alarms present.
       infoAlarm (2) indicates the device has alarms and the
       highest severity of the alarms present is infomational.
       warningAlarm (3) indicates the device has alarms and the
       highest severity of the alarms present is warning.
       criticalAlarm (4) indicates the device has alarms and the
       highest severity of the alarms present is critical."
   ::= { upsBasicState 2 }


-- the upsAdvState group

upsAdvStateAbnormalConditions OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An ASCII string containing the 32 flags representing
       the current active UPS faults. If the Network Card
       is unable to determine the values of the flags, this
       variable is set to 'UNKNOWN'. If this variable is not
       supported by the connected UPS, this variable is set to
       'NOT SUPPORTED'.

       The flags are numbered from 1 to 32, and read from left to
       right. The flags are defined as follows:

       Flag  1: Power Module Failure
       Flag  2: Main Intelligence Module Failure
       Flag  3: Redundant Intelligence Module Failure
       Flag  4: Battery Failure

       Flag  5: Load(kVA) Alarm Threshold Violation
       Flag  6: Redundancy Lost
       Flag  7: Redundancy Below Alarm Threshold
       Flag  8: Bypass not in Range; Either Frequency or Voltage

       Flag  9: Bypass Contactor Stuck in Bypass Condition
       Flag 10: Bypass Contactor Stuck in On-Line Condition
       Flag 11: In Bypass due to an Internal Fault
       Flag 12: In Bypass due to an Overload

       Flag 13: In Maintenance Bypass
       Flag 14: Input Circuit Breaker Tripped Open
       Flag 15: System Level Fan Failure
       Flag 16: Redundant Intelligent Module in Control

       Flag 17: IIC Inter-Module Communication Failure
       Flag 18: No Working Power Modules
       Flag 19: Load Shutdown From Bypass; Input Frequency
       Flag 20: Runtime Below Alarm Threshold

       Flag 21: Extended Run Frame Fault
       Flag 22: Output Voltage out of Range
       Flag 23: UPS Not Synchronized
       Flag 24: No Batteries Installed

       Flag 25: Battery Voltage High
       Flag 26: UPS Specific Fault Detected
       Flag 27: Site Wiring Fault
       Flag 28: Backfeed Protection Relay Opened

       Flag 29: EPO (Emergency Power Off) switch is activated
       Flag 30: UPS surveillance has detected a fault
       Flag 31: System overload detected or short circuit detected on the output
       Flag 32: Ambient temperature is out of tolerance"
   ::= { upsAdvState 1 }

upsAdvStateSymmetra3PhaseSpecificFaults OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An ASCII string containing the 64 flags representing
      the current active UPS specific faults for the Symmetra
      3-Phase UPS models. If the Network Card is unable to
      determine the values of the flags, this variable is set
      to 'UNKNOWN'. If the connected UPS does not use this
      variable, it is set to 'NOT SUPPORTED'.

      The flags are numbered from 1 to 64, and read from left
      to right. The bits are defined as follows:

      Flag  1: External Switch Gear Failure
      Flag  2: External Transformer Over Temperature
      Flag  3: External DC Circuit Breaker Tripped
      Flag  4: System Power Supply Failure

      Flag  5: Battery Monitor Card Failure
      Flag  6: Battery Monitor Card Removed
      Flag  7: XR Communication Card Failure
      Flag  8: XR Communication Card Removed

      Flag  9: External Switch Gear Monitoring Card Failure
      Flag 10: External Switch Gear Monitoring Card Removed
      Flag 11: Internal DC Circuit Breaker Tripped
      Flag 12: Static Bypass Switch Failure

      Flag 13: System EEPROM Removed
      Flag 14: System EEPROM Failure
      Flag 15: UPS in Forced Bypass
      Flag 16: Static Bypass Switch Module Removed

      Flag 17: System Start-Up Configuration Fault
      Flag 18: Battery Charger Shutdown Externally
      Flag 19: <Not Used>
      Flag 20: <Not Used>

      Flag 21: <Not Used>
      Flag 22: <Not Used>
      Flag 23: <Not Used>
      Flag 24: <Not Used>

      Flag 25: <Not Used>
      Flag 26: <Not Used>
      Flag 27: <Not Used>
      Flag 28: <Not Used>

      Flag 29: <Not Used>
      Flag 30: <Not Used>
      Flag 31: <Not Used>
      Flag 32: <Not Used>

      Flag 33: <Not Used>
      Flag 34: <Not Used>
      Flag 35: <Not Used>
      Flag 36: <Not Used>

      Flag 37: <Not Used>
      Flag 38: <Not Used>
      Flag 39: <Not Used>
      Flag 40: <Not Used>

      Flag 41: <Not Used>
      Flag 42: <Not Used>
      Flag 43: <Not Used>
      Flag 44: <Not Used>

      Flag 45: <Not Used>
      Flag 46: <Not Used>
      Flag 47: <Not Used>
      Flag 48: <Not Used>

      Flag 49: <Not Used>
      Flag 50: <Not Used>
      Flag 51: <Not Used>
      Flag 52: <Not Used>

      Flag 53: <Not Used>
      Flag 54: <Not Used>
      Flag 55: <Not Used>
      Flag 56: <Not Used>

      Flag 57: <Not Used>
      Flag 58: <Not Used>
      Flag 59: <Not Used>
      Flag 60: <Not Used>

      Flag 61: <Not Used>
      Flag 62: <Not Used>
      Flag 63: <Not Used>
      Flag 64: <Not Used>"
   ::= { upsAdvState 2 }

upsAdvStateDP300ESpecificFaults OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An ASCII string containing the 64 flags representing
      the current active UPS specific faults for the Silcon
      DP300E UPS models. If the Network Card is unable to
      determine the values of the flags, this variable is set
      to 'UNKNOWN'. If the connected UPS does not use this
      variable, it is set to 'NOT SUPPORTED'.

      The flags are numbered from 1 to 64, and read from left
      to right. The bits are defined as follows:

      Flag  1: Peak Current Limiter Active
      Flag  2: Bypass Power Supply Fault
      Flag  3: Delta Current Limiter Active
      Flag  4: Fan Fault

      Flag  5: High DC warning
      Flag  6: Inverter Voltage Error
      Flag  7: Parallel Synchronization Error
      Flag  8: Second Power Supply Fault

      Flag  9: Internal Power Supply Fault
      Flag 10: <Not Used>
      Flag 11: <Not Used>
      Flag 12: <Not Used>

      Flag 13: <Not Used>
      Flag 14: Bypass Static Switch High Temperature
      Flag 15: High Battery Temperature
      Flag 16: Battery Weak

      Flag 17: <Not Used>
      Flag 18: System Locked in Operation Mode
      Flag 19: RAM1 Memory Write Error
      Flag 20: Memory Write Error

      Flag 21: Communication to VQ Bypass Lost
      Flag 22: Communication to VQ Output Lost
      Flag 23: Communication to DMU Lost
      Flag 24: Communication to Controller Lost

      Flag 25: Communication to Parallel IF Lost
      Flag 26: External Shutdown Accepted
      Flag 27: DC Capacitor Charge Error
      Flag 28: Communication to VQ Mains Lost

      Flag 29: Bypass Synchronization Error
      Flag 30: Charge Error
      Flag 31: SII Aux Input Activiated
      Flag 32: <Not Used>

      Flag 33: Blown Inverter Fuse
      Flag 34: Blown Rectifier Fuse
      Flag 35: Auxilliary 1 Fault
      Flag 36: <Not Used>

      Flag 37: <Not Used>
      Flag 38: <Not Used>
      Flag 39: <Not Used>
      Flag 40: <Not Used>

      Flag 41: <Not Used>
      Flag 42: <Not Used>
      Flag 43: <Not Used>
      Flag 44: <Not Used>

      Flag 45: <Not Used>
      Flag 46: High Temperature Charger Magnetic
      Flag 47: <Not Used>
      Flag 48: Battery Monitor Warning

      Flag 49: Battery Monitor Alarm
      Flag 50: <Not Used>
      Flag 51: <Not Used>
      Flag 52: <Not Used>

      Flag 53: TSM 1/2/3 Temperature Shutdown
      Flag 54: Charger 0/30 Temperature Warning
      Flag 55: Charger 0/30 Temperature Shutdown
      Flag 56: High Output Voltage

      Flag 57: SSW Temperature Over 90
      Flag 58: <Not Used>
      Flag 59: Low Current Failure In AC Capacitors
      Flag 60: <Not Used>

      Flag 61: Advanced Battery Management Not Installed
      Flag 62: <Not Used>
      Flag 63: <Not Used>
      Flag 64: <Not Used>"
   ::= { upsAdvState 3 }

upsAdvStateSymmetraSpecificFaults OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An ASCII string containing the 64 flags representing
      the current active UPS specific faults for the Symmetra
      UPS models. If the Network Card is unable to determine
      the values of the flags, this variable is set to 'UNKNOWN'.
      If the connected UPS does not use this variable, it is
      set to 'NOT SUPPORTED'.

      The flags are numbered from 1 to 64, and read from left
      to right. The bits are defined as follows:

      Flag  1: System Fault
      Flag  2: Bypass Relay Fault
      Flag  3: Power Module Turn Off Failure
      Flag  4: Frame Identification Fault

      Flag  5: <Not Used>
      Flag  6: <Not Used>
      Flag  7: <Not Used>
      Flag  8: <Not Used>

      Flag  9: <Not Used>
      Flag 10: <Not Used>
      Flag 11: <Not Used>
      Flag 12: <Not Used>

      Flag 13: <Not Used>
      Flag 14: <Not Used>
      Flag 15: <Not Used>
      Flag 16: <Not Used>

      Flag 17: <Not Used>
      Flag 18: <Not Used>
      Flag 19: <Not Used>
      Flag 20: <Not Used>

      Flag 21: <Not Used>
      Flag 22: <Not Used>
      Flag 23: <Not Used>
      Flag 24: <Not Used>

      Flag 25: <Not Used>
      Flag 26: <Not Used>
      Flag 27: <Not Used>
      Flag 28: <Not Used>

      Flag 29: <Not Used>
      Flag 30: <Not Used>
      Flag 31: <Not Used>
      Flag 32: <Not Used>

      Flag 33: <Not Used>
      Flag 34: <Not Used>
      Flag 35: <Not Used>
      Flag 36: <Not Used>

      Flag 37: <Not Used>
      Flag 38: <Not Used>
      Flag 39: <Not Used>
      Flag 40: <Not Used>

      Flag 41: <Not Used>
      Flag 42: <Not Used>
      Flag 43: <Not Used>
      Flag 44: <Not Used>

      Flag 45: <Not Used>
      Flag 46: <Not Used>
      Flag 47: <Not Used>
      Flag 48: <Not Used>

      Flag 49: <Not Used>
      Flag 50: <Not Used>
      Flag 51: <Not Used>
      Flag 52: <Not Used>

      Flag 53: <Not Used>
      Flag 54: <Not Used>
      Flag 55: <Not Used>
      Flag 56: <Not Used>

      Flag 57: <Not Used>
      Flag 58: <Not Used>
      Flag 59: <Not Used>
      Flag 60: <Not Used>

      Flag 61: <Not Used>
      Flag 62: <Not Used>
      Flag 63: <Not Used>
      Flag 64: <Not Used>"
   ::= { upsAdvState 4 }

upsAdvStateSmartUPSSpecificFaults OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An ASCII string containing the 64 flags representing
      the current active UPS specific faults for the Smart-UPS
      UPS models. If the Network Card is unable to determine
      the values of the flags, this variable is set to
      'UNKNOWN'. If the connected UPS does not use this
      variable, it is set to 'NOT SUPPORTED'.

      The flags are numbered from 1 to 64, and read from left
      to right. The bits are defined as follows:

      Flag  1: EPO Switch Activated
      Flag  2: Static Bypass Switch Fault
      Flag  3: System Configuration Fault
      Flag  4: Power Supply Unit Fault

      Flag  5: Weak Battery
      Flag  6: High Battery Temperature
      Flag  7: Internal Mechanical Bypass
      Flag  8: Loss Of Parallel Redundancy

      Flag  9: Parallel Bus Communication Fault on Cable 1
      Flag 10: Parallel Bus Communication Fault on Cable 2
      Flag 11: Auxiliary Bus Communication Fault
      Flag 12: Parallel Bus Termination Fault on Cable 1

      Flag 13: Parallel Bus Termination Fault on Cable 2
      Flag 14: Auxiliary Bus Termination Fault
      Flag 15: No Master Present In The Parallel System
      Flag 16: Overload on a Parallel Unit

      Flag 17: Parallel Configuration Fault
      Flag 18: <Not Used>
      Flag 19: <Not Used>
      Flag 20: <Not Used>

      Flag 21: <Not Used>
      Flag 22: <Not Used>
      Flag 23: <Not Used>
      Flag 24: <Not Used>

      Flag 25: <Not Used>
      Flag 26: <Not Used>
      Flag 27: <Not Used>
      Flag 28: <Not Used>

      Flag 29: <Not Used>
      Flag 30: <Not Used>
      Flag 31: <Not Used>
      Flag 32: <Not Used>

      Flag 33: <Not Used>
      Flag 34: <Not Used>
      Flag 35: <Not Used>
      Flag 36: <Not Used>

      Flag 37: <Not Used>
      Flag 38: <Not Used>
      Flag 39: <Not Used>
      Flag 40: <Not Used>

      Flag 41: <Not Used>
      Flag 42: <Not Used>
      Flag 43: <Not Used>
      Flag 44: <Not Used>

      Flag 45: <Not Used>
      Flag 46: <Not Used>
      Flag 47: <Not Used>
      Flag 48: <Not Used>

      Flag 49: <Not Used>
      Flag 50: <Not Used>
      Flag 51: <Not Used>
      Flag 52: <Not Used>

      Flag 53: <Not Used>
      Flag 54: <Not Used>
      Flag 55: <Not Used>
      Flag 56: <Not Used>

      Flag 57: <Not Used>
      Flag 58: <Not Used>
      Flag 59: <Not Used>
      Flag 60: <Not Used>

      Flag 61: <Not Used>
      Flag 62: <Not Used>
      Flag 63: <Not Used>
      Flag 64: <Not Used>"
   ::= { upsAdvState 5 }


upsAdvStateSystemMessages OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An ASCII string containing the 3 digit Decimal code
      representing the current active message from the
      System Message Register. Each code should remain active
      for a minimum of 15 seconds. However, in the worst case
      scenario, a code could be cleared after only 5 seconds.
      It is recommended that this object be polled at least
      once every 4 seconds in order to get the most accurate
      representation of the current UPS System Message. If the
      Network Card is unable to determine the value of the
      System Message Register, this variable is set to
      'UNKNOWN'."
   ::= { upsAdvState 6 }


upsAdvStateTotaltimeonbattery OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Total time the UPS has been in battery operation."
   ::= { upsAdvState 7 }

upsAdvStateTotaltimeonbypass OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Total time the UPS has been in bypass operation."
   ::= { upsAdvState 8 }

upsAdvStateTotaltimeonNormal OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Total time the UPS has been in normal operation."
   ::= { upsAdvState 9 }

upsAdvStateNumberoftimesonbattery OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Number of times the UPS was on battery.
       Since the last reset of statistical data."
   ::= { upsAdvState 10 }

upsAdvStateNumberoftimesbypass OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Number of times the UPS was in bypass.
       Since the last reset of statistical data."
   ::= { upsAdvState 11 }

upsAdvStateNumberoftimesNormal OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Number of times the UPS was in normal operation.
       Since the last reset of statistical data."
   ::= { upsAdvState 12 }

upsAdvStateEcomode OBJECT-TYPE
   SYNTAX INTEGER {
          upsOnEcoMode(1),
          upsNotOnEcoMode(2)
        }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Eco mode status.
       1: UPS is on Eco-mode
       2: UPS is not on Eco-mode."
   ::= { upsAdvState 13 }

upsAdvStateLifeCycleManagement OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An ASCII string containing the 16 flags representing the life cycle management alerts
      for the device. If the Network Card is unable to determine the values of the flags,
      this variable is set to 'UNKNOWN'. If the connected UPS does not use this variable,
      it is set to 'NOT SUPPORTED'.

      The flags are numbered from 1 to 16, and read from left
      to right. The bits are defined as follows:

      Flag  1:	End of Warranty Soon
      Flag  2:	Battery Check Recommended
      Flag  3:	Service Period On Wearing Parts Expired
      Flag  4:	Secure Start-up Recommended

      Flag  5:	Fan Life Expired
      Flag  6: 	DC Capacitor Life Expired
      Flag  7: 	AC Capacitor Life Expired
      Flag  8: 	Supply Service Life Expired

      Flag  9: 	Ups Out Of Limits Warning
      Flag 10:  Air Filter Life Expired
      Flag 11: 	<Not Used>
      Flag 12: 	<Not Used>

      Flag 13: 	<Not Used>
      Flag 14: 	<Not Used>
      Flag 15: 	<Not Used>
      Flag 16: 	<Not Used>"
   ::= { upsAdvState 14 }

upsAdvStateGalaxyVseriesSpecificFault OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS optional
   DESCRIPTION
        "An ASCII string containing 32 flags representing
        current active faults on a Galaxy V series UPS.
        The upsAdvStateAbnormalConditions OID shall be used to report
        active faults as per its description. Additional fault information
        shall be provided through the upsAdvStateGalaxyVseriesSpecificFault OID.
        If the Network Card is unable to determine the values of the flags, this
        variable is set to 'UNKNOWN'. If this variable is not
        supported by the connected UPS, this variable is set to
        'NOT SUPPORTED'.

        The flags are numbered from 1 to 32, and read from left to
        right. The flags are defined as follows:

        Flag  1: Input voltage is out of tolerance
        Flag  2: Input frequency is out of tolerance
        Flag  3: External sync frequency is out of tolerance
        Flag  4: Output frequency is out of tolerance

        Flag  5: The static bypass switch needs a technical check but is still fully operational
        Flag  6: Static bypass switch is inoperable. UPS is prevented from going into static bypass operation
        Flag  7: PBUS cable 1 may be damaged
        Flag  8: PBUS cable 2 may be damaged

        Flag  9: The parallel system is not configured correctly or is not working correctly
        Flag 10: The UC in the controller box is not working correctly
        Flag 11: Power module surveillance detected a fault
        Flag 12: The SLC in the controller box is not working correctly

        Flag 13: No SBS present
        Flag 14: No power module(s) present
        Flag 15: Controller box disabled
        Flag 16: Display communication lost - disconnected

        Flag 17: The energy storage surveillance has detected a battery temperature above shutdown limit
        Flag 18: Modular battery cabinet fuse blown
        Flag 19: Battery module temperature sensor not working correctly
        Flag 20: The energy storage surveillance has detected a battery discharge current above shutdown limit

        Flag 21: Ground fault detected
        Flag 22: External energy storage monitoring: Minor alarm
        Flag 23: External energy storage monitoring: Major alarm
        Flag 24: Temperature of input and/or output transformer is too high

        Flag 25: Parallel breaker status inconsistency detected
        Flag 26: UC communication lost - disconnected
        Flag 27: PMC communication lost - disconnected
        Flag 28: NMC communication lost - disconnected

        Flag 29: BMC communication lost - disconnected
        Flag 30: <Reserved>
        Flag 31: <Reserved>
        Flag 32: <Reserved>"
   ::= { upsAdvState 15 }

-- the upsBasicControl group

upsBasicControlConserveBattery OBJECT-TYPE
   SYNTAX INTEGER  {
      noTurnOffUps(1),
      turnOffUpsToConserveBattery(2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this variable to turnUpsOffToConserveBattery(2)
       causes a UPS on battery to be put into 'sleep' mode.  The
       UPS will turn back on when utility power is restored.
       Attempting to turn off a UPS that is not on battery will
       result in a badValue error.

       Setting this value to noTurnOffUps(1) has no
       effect.

       The value noTurnOffUps(1) will always be returned
       when the variable is read."
::= { upsBasicControl 1 }



-- the upsAdvControl group

upsAdvControlUpsOff OBJECT-TYPE
   SYNTAX INTEGER  {
      noTurnUpsOff(1),
      turnUpsOff(2),
      turnUpsOffGracefully(3),
      turnUpsSyncGroupOff(4),
      turnUpsSyncGroupOffAfterDelay(5),
      turnUpsSyncGroupOffGracefully(6)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this variable to turnUpsOff(2) causes
       the UPS to shut off.  When in this state, the UPS
       will not provide output power regardless of the input
       line state.

       Setting this variable to turnUpsOffGracefully(3) causes
       the UPS to shut off after a delay period. This allows the
       host to shut down in a graceful manner. When in this state,
       the UPS will not provide output power regardless of the
       input line state.

       If this UPS is an active member of a Synchronized
       Control Group (SCG) the turnUpsSyncGroupOff(4) command
       will perform a Synchronized Turn Off of all active Group
       members regardless of their current AC output status.

       If this UPS is an active member of a Synchronized
       Control Group (SCG) the turnUpsSyncGroupOffAfterDelay(5)
       command will perform a Synchronized Turn Off After Delay
       of all active Group members regardless of their current
       AC output status. This unit's Shutdown Delay will be used
       to execute the Turn Off After Delay command.

       If this UPS is an active member of an SCG, the
       turnUpsSyncGroupOffGracefully(6) command will perform a
       Synchronized Turn Off Gracefully of all active Group
       members regardless of their current AC output status.
       This unit's Maximum Shutdown Time and Shutdown Delay will
       be used to execute the Turn Off Gracefully command.

       Setting this value to noTurnUpsOff(1) has no
       effect.

       The value noTurnUpsOff(1) will always be returned
       when the variable is read."
   ::= { upsAdvControl 1 }

upsAdvControlRebootShutdownUps OBJECT-TYPE
   SYNTAX INTEGER  {
      noRebootShutdownUps(1),
      rebootShutdownUps(2),
      rebootShutdownUpsGracefully(3),
      rebootShutdownSyncGroupUps(4),
      rebootShutdownSyncGroupUpsGracefully(5)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this variable to rebootShutdownUps(2) causes the UPS
       to shut off and turn back on (as long as good AC input power
       is available, otherwise the UPS will remain off until good AC
       input power is available).

       Setting this variable to rebootShutdownUpsGracefully(3) causes
       the UPS to shut off after a delay period and then turn back
       on.  This allows the host to shut down in a graceful manner.

       If this UPS is an active member of a Synchronized Control
       Group (SCG) the rebootShutdownSyncGroupUps(4) command will
       perform a Synchronized Reboot of all active Group members
       regardless of their current AC output status.  If applicable,
       this unit's Power Synchronization Delay, Shutdown Delay,
       Return Delay, Return Battery Capacity, and Return Battery
       Capacity Offset will be used to execute the Reboot command.

       If this UPS is an active member of a SCG the
       rebootShutdownSyncGroupUpsGracefully(5) command will perform
       a Synchronized Reboot of all active Group members regardless
       of their current AC output status.  If applicable, this unit's
       Power Synchronization Delay, Maximum Shutdown Time, Shutdown
       Delay, Return Delay, Return Battery Capacity, and Return
       Battery Capacity Offset will be used to execute the Reboot
       command.

       Setting this value to noRebootShutdownUps(1) has no effect.

       The value noRebootShutdownUps(1) will always be returned when
       the variable is read."
   ::= { upsAdvControl 2 }

upsAdvControlUpsSleep OBJECT-TYPE
   SYNTAX INTEGER  {
      noPutUpsToSleep(1),
      putUpsToSleep(2),
      putUpsToSleepGracefully(3),
      putUpsSyncGroupToSleep(4),
      putUpsSyncGroupToSleepGracefully(5)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this variable to putUpsToSleep(2) causes
       the UPS to go to sleep for the time specified by
       upsAdvConfigUpsSleepTime.

       Setting this variable to putUpsToSleepGracefully(3)
       causes the UPS to go to sleep for the time specified
       by upsAdvConfigUpsSleepTime after a delay period.
       This allows the host to shut down in a graceful manner.

       If this UPS is an active member of a Synchronized Control
       Group (SCG), the putUpsSyncGroupToSleep(4) command will perform
       a Synchronized Sleep of all active Group members regardless
       of their current AC output status.  This unit's Power
       Synchronization Delay, Shutdown Delay, Sleep Time,
       and Return Delay will be used to execute the sleep command.

       If this UPS is an active member of a SCG the
       putUpsSyncGroupToSleepGracefully(5) command will perform a
       Synchronized Sleep Gracefully of all active Group members
       regardless of their current AC output status.  This unit's
       Power Synchronization Delay, Maximum Shutdown Time, Shutdown
       Delay, Sleep Time, and Return Delay to execute the sleep
       command.

       When in sleep mode, the UPS will not provide output
       power regardless of the input line state.  Once the
       specified time has elapsed, output power will be
       restored.

       Setting this value to noPutUpsToSleep(1) has no
       effect.

       The value noPutUpsToSleep(1) will always be returned
       when the variable is read."
   ::= { upsAdvControl 3 }


upsAdvControlSimulatePowerFail OBJECT-TYPE
   SYNTAX INTEGER  {
      noSimulatePowerFailure(1),
      simulatePowerFailure(2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this variable to simulatePowerFailure(2) causes
       the UPS switch to battery power.

       Setting this value to noSimulatePowerFailure(1) has no
       effect.

       The value noSimulatePowerFailure(1) will always be returned
       when the variable is read."
   ::= { upsAdvControl 4 }


upsAdvControlFlashAndBeep OBJECT-TYPE
   SYNTAX INTEGER  {
      noFlashAndBeep(1),
      flashAndBeep(2),
      flashAndBeepSyncGroup(3),
      flashAndBeepCont(4),
      flashAndBeepCancel(5)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this variable to flashAndBeep(2) causes the
       UPS to beep and simultaneously turn on the UPS front
       panel lights (Smart-UPS only).

       If this UPS is an active member of a Synchronized Control
       Group (SCG), the flashAndBeepSyncGroup(3) command will
       Flash and Beep all active Group members regardless of
       current AC output status.

       Setting this value to noFlashAndBeep(1) has no
       effect.

       Setting this value to flashAndBeepCont (4) commandcauses
       the UPS to beep and light the front panel lights until
       the flashAndBeepCancel (5) command is received.

       The value noFlashAndBeep(1) will always be returned
       when the variable is read."
   ::= { upsAdvControl 5 }


upsAdvControlTurnOnUPS OBJECT-TYPE
   SYNTAX INTEGER  {
      noTurnOnUPS(1),
      turnOnUPS(2),
      turnOnUPSSyncGroup(3)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this variable to turnOnUPS(2) causes the
       UPS to be turned on immediately.

       If this UPS is an active member of a Synchronized Control
       Group (SCG), the turnOnUPSSyncGroup(3) command will perform
       a Synchronized Turn On of all active Group members
       regardless of their current AC output status.

       Setting this value to noTurnOnUPS(1) has no
       effect.

       The value noTurnOnUPS(1) will always be returned
       when the variable is read."
   ::= { upsAdvControl 6 }

upsAdvControlBypassSwitch OBJECT-TYPE
   SYNTAX INTEGER {
      noBypassSwitch (1),
      switchToBypass (2),
      switchOutOfBypass(3)
      }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "This switch puts the UPS in or out of bypass mode."
   ::= { upsAdvControl 7 }

upsAdvControlRebootUpsWithOrWithoutAC OBJECT-TYPE
   SYNTAX INTEGER  {
      noRebootUpsWithOrWithoutAC          (1),
      rebootUpsImmediatelyWithOrWithoutAC (2),
      rebootUpsDelayedWithOrWithoutAC     (3)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this variable to rebootUpsImmediatelyWithOrWithoutAC (2)
       causes the UPS to turn off immediately, wait for a minimum time
       (typically 8 seconds), and then turn back on regardless of the
       AC input power on the UPS.  Any supported switched outlet
       groups will be turned off immediately but will turn on based
       on their individual settings (to allow on sequencing).

       Setting this variable to rebootUpsDelayedWithOrWithoutAC (3)
       causes the UPS to turn off after a delay period, wait for a
       minimum time (typically 8 seconds), and then turn back on
       regardless of the AC input power on the UPS.  Any supported
       switched outlet groups will be turned off and on based on their
       individual settings (to allow off and/or on sequencing).

       Setting this value to noRebootUpsWithOrWithoutAC (1) has no
       effect.

       The value noRebootUpsWithOrWithoutAC (1) will always be
       returned when the variable is read."
   ::= { upsAdvControl 8 }

upsAdvControlFirmwareUpdate OBJECT-TYPE
   SYNTAX INTEGER {
      noFirmwareUpdate (1),
      firmwareUpdate   (2),
      updateInProcess  (3),
      updateSuccessful (4),
      updateFailed     (5)
      }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this variable to firmwareUpdate(2) causes the
       UPS to begin a firmware update if possible.

       Setting this value to noFirmwareUpdate(1) will clear the
       previous results, if any, or otherwise has no effect.

       Reading this variable will return noFirmwareUpdate(1) when
       the UPS firmware has not been updated (or previous results
       have been cleared), updateInProcess(3) when the UPS firmware
       is being updated, updateSuccessful(4) when the UPS firmware
       has been successfully updated, or updateFailed(5) if the UPS
       firmware update failed."
   ::= { upsAdvControl 9 }


-- the upsTest group

-- the upsBasicTest group

-- the upsAdvTest group

upsAdvTestDiagnosticSchedule OBJECT-TYPE
   SYNTAX INTEGER  {
      unknown(1),
      biweekly(2),
      weekly(3),
      atTurnOn(4),
      never(5),
      fourWeeks(6),
      twelveWeeks(7),
      biweeklySinceLastTest(8),
      weeklySinceLastTest(9),
      eightWeeks(10),
      twentysixWeeks(11),
      fiftytwoWeeks(12)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The UPS system's automatic battery test schedule."
   ::= { upsAdvTest 1 }


upsAdvTestDiagnostics OBJECT-TYPE
   SYNTAX INTEGER  {
      noTestDiagnostics(1),
      testDiagnostics(2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this variable to testDiagnostics(2) causes
       the UPS to perform a diagnostic self test.

       Setting this value to noTestDiagnostics(1) has no
       effect.

       The value noTestDiagnostics(1) will always be returned
       when the variable is read."
   ::= { upsAdvTest 2 }

upsAdvTestDiagnosticsResults OBJECT-TYPE
   SYNTAX INTEGER {
      ok(1),
      failed(2),
      invalidTest(3),
      testInProgress(4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The results of the last UPS diagnostics test performed."
   ::= { upsAdvTest 3 }

upsAdvTestLastDiagnosticsDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The date the last UPS diagnostics test was performed in
       mm/dd/yy format."
   ::= { upsAdvTest 4 }

upsAdvTestRuntimeCalibration OBJECT-TYPE
   SYNTAX INTEGER  {
      noPerformCalibration(1),
      performCalibration(2),
      cancelCurrentCalibration(3)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this variable to performCalibration(2) causes
       the UPS to discharge to calibrate the UPS.
       The test will only start if the battery capacity is 100%.
       The test runs until capacity is less than 25%.

       Setting this variable to cancelCurrentCalibration(3)
       after setting performCalibration(2) will cancel the
       current discharge.

       Setting this variable to noPerformCalibration(1)
       will have no effect.

       The value noPerformCalibration(1) will always be returned
       when the variable is read.

       The result of the calibration will be saved in
       upsAdvTestCalibrationResult."
   ::= { upsAdvTest 5 }

upsAdvTestCalibrationResults OBJECT-TYPE
   SYNTAX INTEGER {
      ok(1),
      invalidCalibration(2),
      calibrationInProgress(3),
      refused(4),
      aborted(5),
      pending(6),
      unknown(7)
   }
   ACCESS read-only
   STATUS mandatory

   DESCRIPTION
      "The results of the last runtime calibration.

       Value ok(1) means a successful runtime calibration.

       Value invalidCalibration(2) indicates last calibration did
       not take place since the battery capacity was below
       100%.
       Value calibrationInProgress(3) means a calibration
       is occurring now.

       Value refused(4) means the test was refused, it did not take place.

       Value aborted(5) indicates the test started but either someone cancelled it or
       the system encountered an error.

       Value pending(6) the test will commence shortly. "
   ::= { upsAdvTest 6 }

upsAdvTestCalibrationDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The date the last UPS runtime calibration was
       performed in mm/dd/yy format."
   ::= { upsAdvTest 7 }

upsAdvTestDiagnosticTime OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The time of the day to perform automatic battery test.
      Expressed in 24 hour notation - hh:mm."
   ::= { upsAdvTest 8 }

upsAdvTestDiagnosticDay OBJECT-TYPE
   SYNTAX INTEGER {
      monday    (1),
      tuesday   (2),
      wednesday (3),
      thursday  (4),
      friday    (5),
      saturday  (6),
      sunday    (7)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The day of the week to perform automatic battery test."
   ::= { upsAdvTest 9 }

upsAdvTestBatteryInterval OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The UPS system's automatic battery test period."
   ::= { upsAdvTest 10 }

upsAdvTestCalibrationLastSuccessfulDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The latest date when the UPS performed a successful runtime calibration test.
      The format is YYYY-MM-DD"
   ::= { upsAdvTest 11 }

upsAdvTestBatteryLastSuccessfulDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The latest date when the UPS performed a successful battery diagnostic test (battery monitoring test).
      The format is YYYY-MM-DD"
   ::= { upsAdvTest 12 }

upsAdvTestBatteryLastDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS optional
   DESCRIPTION
      "The latest date when the UPS performed a battery diagnostic test (battery monitoring test),
      regardless of the test result.
      The format is YYYY-MM-DD"
   ::= { upsAdvTest 13 }

upsAdvTestBatteryProcessStatus OBJECT-TYPE
   SYNTAX INTEGER {
      ok(1),
      preconditionNotMeet(2),
      batteryTestInProgress(3),
      refused(4),
      aborted(5),
      pending(6),
      unknown(7)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The results of the latest battery diagnostic test (battery monitoring test).
      ok(1) indicates a successful completion of the test.
      preconditionNotMeet(2) indicates that the test did not start, due to low capacity or low load.
      batteryTestInProgress(3) indicates that a test is in progress.
      refused(4) indicates that the test was refused and did not take place.
      aborted(5) indicates that the test started but it was either cancelled or the system encountered an error.
      pending(6) the test will commence shortly."
   ::= { upsAdvTest 14 }

upsAdvTestBatteryConditionStatus OBJECT-TYPE
   SYNTAX INTEGER {
      unknown(1),
      batteryOK(2),
      batteryCapacityDecreased(3),
      batteryDefect(4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Result of the latest successful test
      1 = unknown
      2 = battery OK
      3 = battery capacity decreased
      4 = battery defect"
   ::= { upsAdvTest 15 }

upsAdvTestDiagnosticsBatteryInterval OBJECT-TYPE
   SYNTAX INTEGER {
      never(1),
      weekly(2),
      biweekly(3),
      every4weeks(4),
      every8weeks(5),
      every12weeks(6),
      every26weeks(7),
      every52weeks(8)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The battery test is a diagnostic test (also referred to as battery monitoring test).
      The test will be performed on the day stated in upsAdvTestDiagnosticDay
      and at the time stated in upsAdvTestDiagnosticTime.
      The result can be read in upsAdvTestBatteryConditionStatus.
      1 = Never
      2 = Weekly
      3 = biweekly
      4 = Every 4 weeks
      5 = Every 8 weeks
      6 = Every 12 weeks
      7 = Every 26 weeks
      8 = Every 52 weeks"
   ::= { upsAdvTest 16 }

-- the upsComm group

upsCommStatus OBJECT-TYPE
   SYNTAX INTEGER {
      ok(1),
      noComm(2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of agent's communication with UPS. "
   ::= { upsComm 1 }

-- ups (integrated) output relay table

upsOutputRelayStatusTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of integrated output relays on the UPS."
   ::= { upsOutputRelays 1 }

upsOutputRelayStatusTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UPSOutputRelayStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for access of individual relays."
   ::= { upsOutputRelays 2 }

upsOutputRelayStatusEntry OBJECT-TYPE
   SYNTAX UPSOutputRelayStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The output relays to access."
   INDEX  { upsOutputRelayIndex }
   ::= { upsOutputRelayStatusTable 1 }

UPSOutputRelayStatusEntry ::=
   SEQUENCE {
      upsOutputRelayIndex           INTEGER,
      upsOutputRelayState           INTEGER,
      upsOutputRelayDetailedStatus  DisplayString
   }

upsOutputRelayIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the output relay entry."
   ::= { upsOutputRelayStatusEntry 1 }

upsOutputRelayState OBJECT-TYPE
   SYNTAX INTEGER {
      outputRelayNormalState        (1),
      outputRelayAbnormalState      (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "Getting this variable will return the output relay state.
        1 - normal state
        2 - abnormal state"
   ::= { upsOutputRelayStatusEntry 2 }

upsOutputRelayDetailedStatus OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An ASCII string containing the 16 flags representing
      the status of the output relay.

      The flags are numbered from 1 to 16, and read from left
      to right. The bits are defined as follows:

      Flag  1: Cause is true which makes the output relay active if not pending a condition
      Flag  2: Pending delay
      Flag  3: Pending peak period
      Flag  4: <Not Used>

      Flag  5: <Not Used>
      Flag  6: <Not Used>
      Flag  7: <Not Used>
      Flag  8: <Not Used>

      Flag  9: <Not Used>
      Flag 10: <Not Used>
      Flag 11: <Not Used>
      Flag 12: <Not Used>

      Flag 13: <Not Used>
      Flag 14: <Not Used>
      Flag 15: <Not Used>
      Flag 16: <Not Used>"
   ::= { upsOutputRelayStatusEntry 3 }

upsOutputRelayConfigTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of integrated output relays on the UPS."
   ::= { upsOutputRelays 3 }

upsOutputRelayConfigTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UPSOutputRelayConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for access of individual relays."
   ::= { upsOutputRelays 4 }

upsOutputRelayConfigEntry OBJECT-TYPE
   SYNTAX UPSOutputRelayConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The output relays to access."
   INDEX  { upsOutputRelayConfigIndex }
   ::= { upsOutputRelayConfigTable 1 }

UPSOutputRelayConfigEntry ::=
   SEQUENCE {
      upsOutputRelayConfigIndex         INTEGER,
      upsOutputRelayConfigDelay         INTEGER,
      upsOutputRelayConfigCause         INTEGER
   }

upsOutputRelayConfigIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the output relay entry."
   ::= { upsOutputRelayConfigEntry 1 }

upsOutputRelayConfigDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
       "Output relay delay 0 - 86400 seconds."
   ::= { upsOutputRelayConfigEntry 2 }

upsOutputRelayConfigCause OBJECT-TYPE
   SYNTAX INTEGER {
      outputRelayConfigCauseNone                           (1),
      outputRelayConfigCauseOnBatPwrFail                   (2),
      outputRelayConfigCauseOnBatPwrFailExceptPeakPeriod   (3),
      outputRelayConfigCauseLoBatWhileOnBat                (4),
      outputRelayConfigCauseAlarm                          (5),
      outputRelayConfigCauseFault                          (6),
      outputRelayConfigCauseOutputOn                       (7),
      outputRelayConfigCauseOutputOff                      (8),
      outputRelayConfigCauseOnline                         (9),
      outputRelayConfigCauseInBypass                       (10)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
       "This variable sets what causes the output relay state to change.
        1 - none
        2 - on battery power failure
        3 - on battery power failure expect during peak period
        4 - low battery while on battery
        5 - alarm
        6 - fault
        7 - output on
        8 - output off
        9 - online
        10 - in bypass"
   ::= { upsOutputRelayConfigEntry 3 }

upsOutputRelayConfigPolarity OBJECT-TYPE
   SYNTAX INTEGER{
      upsOutputRelayAllRelaysEnergizedWhenTrue     (1),
      upsOutputRelayAllRelaysNotEnergizedWhenTrue  (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Configures all output relays with one setting.
       1 - all relays act normally open, when logic condition is true, relays are energized
       2 - all relays act normally close, when logic condition is true relays are deenergized"
   ::= { upsOutputRelays 5 }


upsOutputRelayConfigPeakPeriod OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "An ASCII string containing the 64 flags representing
      the peak period setting of the UPS. Flags are numbered 1-64
      starting from the left. Each flag is either a '1',
      representing a flag that is set, or a '0', representing
      a flag that is /not/ set.

      The peak period intervals are times that are both:
      - on the days of the week set by the first 7 flags AND
      - within the time periods set by the remaining flags.

      UPS output relays triggered by 'On battery except peak period'
      will not signal when the UPS is on battery during a peak period.

      The flags are defined as follows:

      Flag  1: Sunday
      Flag  2: Monday
      Flag  3: Tuesday
      Flag  4: Wednesday

      Flag  5: Thursday
      Flag  6: Friday
      Flag  7: Saturday
      Flag  8: 00:00-00:29

      Flag  9: 00:30-00:59
      Flag 10: 01:00-01:29
      Flag 11: 01:30-01:59
      Flag 12: 02:00-02:29

      Flag 13: 02:30-02:59
      Flag 14: 03:00-03:29
      Flag 15: 03:30-03:59
      Flag 16: 04:00-04:29

      Flag 17: 04:30-04:59
      Flag 18: 05:00-05:29
      Flag 19: 05:30-05:59
      Flag 20: 06:00-06:29

      Flag 21: 06:30-06:59
      Flag 22: 07:00-07:29
      Flag 23: 07:30-07:59
      Flag 24: 08:00-08:29

      Flag 25: 08:30-08:59
      Flag 26: 09:00-09:29
      Flag 27: 09:30-09:59
      Flag 28: 10:00-00:29

      Flag 29: 10:30-10:59
      Flag 30: 11:00-11:29
      Flag 31: 11:30-11:59
      Flag 32: 12:00-12:29

      Flag 33: 12:30-12:59
      Flag 34: 13:00-13:29
      Flag 35: 13:30-13:59
      Flag 36: 14:00-14:29

      Flag 37: 14:30-14:59
      Flag 38: 15:00-15:29
      Flag 39: 15:30-15:59
      Flag 40: 16:00-16:29

      Flag 41: 16:30-16:59
      Flag 42: 17:00-17:29
      Flag 43: 17:30-17:59
      Flag 44: 18:00-18:29

      Flag 45: 18:30-18:59
      Flag 46: 19:00-19:29
      Flag 47: 19:30-19:59
      Flag 48: 20:00-20:29

      Flag 49: 20:30-20:59
      Flag 50: 21:00-21:29
      Flag 51: 21:30-21:59
      Flag 52: 22:00-22:29

      Flag 53: 22:30-22:59
      Flag 54: 23:00-23:29
      Flag 55: 23:30-23:59
      Flag 56: <Not Used>

      Flag 57: <Not Used>
      Flag 58: <Not Used>
      Flag 59: <Not Used>
      Flag 60: <Not Used>

      Flag 61: <Not Used>
      Flag 62: <Not Used>
      Flag 63: <Not Used>
      Flag 64: <Not Used>

      To set this OID you can either:
      - set the 64 flag bits as an ASCII string of '1's and '0's
        as described above. The same format is used when this OID
        is read.
      - or turn on/off an individual flags.

      Examples:

      Set for Sundays and Tuesdays from 00:00-01:29:
      1010000111000000000000000000000000000000000000000000000000000000

      Set Mondays to be part of the peak periods:
      +2

      Set Tuesdays to not be part of the peak periods:
      -3

      Include interval 23:30-23:59 in the peak period:
      +55"
   ::= { upsOutputRelays 6 }

upsInputContactStatusTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of integrated input contacts on the UPS."
   ::= { upsInputContacts 1 }

upsInputContactStatusTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsInputContactStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for access of individual contacts."
   ::= { upsInputContacts 2 }

upsInputContactStatusEntry OBJECT-TYPE
   SYNTAX UpsInputContactStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The input contacts to access."
   INDEX  { upsInputContactIndex }
   ::= { upsInputContactStatusTable 1 }

UpsInputContactStatusEntry ::=
   SEQUENCE {
      upsInputContactIndex         INTEGER,
      upsInputContactState         INTEGER
   }

upsInputContactIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the input contact entry."
   ::= { upsInputContactStatusEntry 1 }

upsInputContactState OBJECT-TYPE
   SYNTAX INTEGER {
      upsInputContactNormalState        (1),
      upsInputContactAbnormalState      (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "Getting this variable will return the input contact state.
        1 - normal state
        2 - abnormal state"
   ::= { upsInputContactStatusEntry 2 }

upsInputContactConfigTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of integrated input contacts on the UPS."
   ::= { upsInputContacts 3 }

upsInputContactConfigTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsInputContactConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for access of individual contacts."
   ::= { upsInputContacts 4 }

upsInputContactConfigEntry OBJECT-TYPE
   SYNTAX UpsInputContactConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The input contacts to access."
   INDEX  { upsInputContactConfigIndex }
   ::= { upsInputContactConfigTable 1 }

UpsInputContactConfigEntry ::=
   SEQUENCE {
      upsInputContactConfigIndex        INTEGER,
      upsInputContactConfigAction       INTEGER
   }

upsInputContactConfigIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the input contact entry."
   ::= { upsInputContactConfigEntry 1 }

upsInputContactConfigAction OBJECT-TYPE
   SYNTAX INTEGER {
      upsInputContactConfigActionNone               (1),
      upsInputContactConfigActionSelfTest           (2),
      upsInputContactConfigActionExternalAlarmOn    (3),
      upsInputContactConfigActionExternalAlarmOff   (4),
      upsInputContactConfigActionOutputOffNoDelay   (5),
      upsInputContactConfigActionOutputOn           (6)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
       "When the input contact changes state, this action occurs.
        1 - none
        2 - self test
        3 - external alarm on
        4 - external alarm off
        5 - output off no delay
        6 - output on"
   ::= { upsInputContactConfigEntry 2 }

upsInputContactConfigPolarity OBJECT-TYPE
   SYNTAX INTEGER{
      upsInputContactAllContactsClosedEqualsTrue    (1),
      upsInputContactAllContactsOpenEqualsTrue      (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Configures all input contacts with one setting.
       1 - all contacts act as normally open
       2 - all contacts act as normally closed"
   ::= { upsInputContacts 5 }

-- upsServiceInfo subgroup
-- the upsServiceBatteryInfo subgroup
-- Don't want to expose Ups Service information data to customer.
-- Always be in experimental.

-- upsECOmode subgroup
upsEcoModeFreqTransferRange OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates tolerance of bypass AC frequency in Hz to switch on ECO mode."
   ::= { upsECOmode 1 }

upsEcoModeHighVoltThreshold OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates high threshold on AC voltage in volts to switch on ECO mode."
   ::= { upsECOmode 2 }

upsEcoModeLowVoltThreshold OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates low threshold on AC voltage in volts to switch on ECO mode."
   ::= { upsECOmode 3 }

upsEcoModeSetting OBJECT-TYPE
    SYNTAX INTEGER  {
      enabled 	(1),
      disabled 	(2)
    }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates whether ECO feature is avaiable to this UPS or not."
   ::= { upsECOmode 4 }

upsEcoModeStatus OBJECT-TYPE
    SYNTAX INTEGER  {
      active    (1),
      inactive	(2)
    }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates whether UPS is running in ECO mode or not."
   ::= { upsECOmode 5 }

upsEcoModeCountSinceReset OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Number of times UPS entered into ECO mode since maintenance reset."
   ::= { upsECOmode 6 }

upsEcoModeOnlineSinceCommission OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Total runtime in online mode with ECO feature enabled once product is authorized to use (in minutes)."
   ::= { upsECOmode 7 }

upsEcoModeOnlineSinceReset OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Total runtime in online mode with ECO feature enabled since maintenance reset (in minutes)."
   ::= { upsECOmode 8 }

upsEcoModeTotalPercentTimeSinceReset OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates percentage of runtime in ECO mode since maintenance reset."
   ::= { upsECOmode 9 }

upsEcoModePercentTimeSinceCommission OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates percentage of operation time in ECO mode once product is authorized to use."
   ::= { upsECOmode 10 }

upsEcoModeTotalTimeSinceReset OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Total runtime of UPS in ECO mode since maintenance reset (in minutes)."
   ::= { upsECOmode 11 }

upsEcoModeTotalTimeSinceCommission OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Total runtime in ECO mode once product is authorized to use (in minutes)."
   ::= { upsECOmode 12 }

upsEcoModeTotalTimeInMonth OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Total runtime of UPS in ECO mode since beginning of month (in minutes)."
   ::= { upsECOmode 13 }

-- upsEBMmode subgroup
upsEbmModeSetting OBJECT-TYPE
    SYNTAX INTEGER  {
      enabled 	(1),
      disabled 	(2)
    }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates whether efficiency booster mode feature is avaiable to this UPS or not."
   ::= { upsEBMmode 1 }

upsEbmModeStatus OBJECT-TYPE
    SYNTAX INTEGER  {
      active    (1),
      inactive	(2)
    }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates whether UPS is running on EBM mode or not."
   ::= { upsEBMmode 2 }

upsEbmModeCountSinceReset OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Number of times UPS entered into efficiency booster mode since maintenance reset."
   ::= { upsEBMmode 3 }

upsEbmModeTotalTimeInMonth OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Total runtime of UPS in efficiency booster mode since beginning of month (in minutes)."
   ::= { upsEBMmode 4 }

upsEbmModeTotalTimeSinceReset OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Total runtime of UPS in efficiency booster mode since maintenance reset (in minutes)."
   ::= { upsEBMmode 5 }

upsEbmModeTotalPercentTimeSinceReset OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates percentage of runtime in efficiency booster mode since maintenance reset."
   ::= { upsEBMmode 6 }

upsEbmModeOnlineSinceCommission OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates runtime in online mode with EBM feature enabled once product is authorized to use (in minutes)."
   ::= { upsEBMmode 7 }

upsEbmModePercentTimeSinceCommission OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates percentage of operation time in efficiency booster mode once product is authorized to use."
   ::= { upsEBMmode 8 }

upsEbmModeRuntimeSinceCommission OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Total runtime in efficiency booster mode once product is authorized to use (in minutes)."
   ::= { upsEBMmode 9 }

upsEbmModeOnlineSinceReset OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Total runtime in online mode with EBM feature enabled since maintenance reset (in minutes)."
   ::= { upsEBMmode 10 }

upsEbmModeUpsCount OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Number of UPS devices running in efficiency booster mode."
   ::= { upsEBMmode 11 }

-- upsBatteryStats group

upsBatteryStatsReset OBJECT-TYPE
   SYNTAX INTEGER  {
      notSupported (1),
      noOperation (2),
      reset (3)
    }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this OID to reset(3) will reset the Battery Stats timer.
      Getting this OID will return:
      notSupported(1) - reset feature is not supported.
      noOperation(2) - indicates reset is supported, does nothing."
   ::= { upsBatteryStats 1 }

upsBatteryStatsTimeSinceReset OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Time since battery timer reset (in minutes)."
   ::= { upsBatteryStats 2 }

upsBatteryStatsTimeOnBattery OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Total time for UPS in battery operation (in minutes)."
   ::= { upsBatteryStats 3 }

-- upsOperationalStats group

upsOpStatsReset OBJECT-TYPE
   SYNTAX INTEGER  {
      notSupported (1),
      noOperation (2),
      reset (3)
    }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this OID to reset(3) will reset the Operational Stats timer.
      Getting this OID will return:
      notSupported(1) - reset feature is not supported.
      noOperation(2) - indicates reset is supported, does nothing."
   ::= { upsOperationalStats 1 }

upsOpStatsTimeSinceReset OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Time since timer reset (in minutes)."
   ::= { upsOperationalStats 2 }

upsOpStatsTimeInNormalOperation OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Total time for UPS in normal operation since timer reset via upsOpStatsReset (in minutes)."
   ::= { upsOperationalStats 3 }

upsOpStatsTimeInBypassOperation OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Total time for UPS in bypass operation since timer reset via upsOpStatsReset (in minutes)."
   ::= { upsOperationalStats 4 }

upsOpStatsTimeInECOmodeOperation OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Total time for UPS in ECO mode since timer reset via upsOpStatsReset (in minutes)."
   ::= { upsOperationalStats 5 }

upsOpStatsTimeInECOnversionOperation OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Total time for UPS in ECOnversion since timer reset via upsOpStatsReset (in minutes)."
   ::= { upsOperationalStats 6 }

-- upsEnergyEfficiencyStats group

upsEnergyEfficiencyStatsReset OBJECT-TYPE
   SYNTAX INTEGER  {
      notSupported (1),
      noOperation (2),
      reset (3)
    }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this OID to reset(3) will reset the Energy Efficiency Stats timer.
      Getting this OID will return:
      notSupported(1) - reset feature is not supported.
      noOperation(2) - indicates reset is supported, does nothing."
   ::= { upsEnergyEfficiencyStats 1 }

upsEnergyEfficiencyStatsOutputEnergyTimeSinceReset OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Time (in minutes) since last timer reset of the OID upsEnergyEfficiencyStatsOutputEnergyUsage"
   ::= { upsEnergyEfficiencyStats 2 }

upsEnergyEfficiencyStatsTimeInECOmode OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS optional
   DESCRIPTION
      "Total time (in minutes) for UPS in ECO mode since last timer reset via upsEnergyEfficiencyStatsReset"
   ::= { upsEnergyEfficiencyStats 3 }

upsEnergyEfficiencyStatsTimeInECOnversion OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS optional
   DESCRIPTION
      "Total time (in minutes) for UPS in ECOnversion since last timer reset via upsEnergyEfficiencyStatsReset"
   ::= { upsEnergyEfficiencyStats 4 }

upsEnergyEfficiencyStatsInputEnergyUsage OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The input energy usage of the UPS in kWh since timer reset."
   ::= { upsEnergyEfficiencyStats 5 }

upsEnergyEfficiencyStatsOutputEnergyUsage OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The output energy usage of the UPS in kWh since timer reset."
   ::= { upsEnergyEfficiencyStats 6 }

upsEnergyEfficiencyStatsInputEnergyTimeSinceReset OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Time (in minutes) since last timer reset of the OID upsEnergyEfficiencyStatsInputEnergyUsage"
   ::= { upsEnergyEfficiencyStats 7 }

upsEnergyEfficiencyStatsECOmodeTimeSinceReset OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS optional
   DESCRIPTION
      "Time (in minutes) since last timer reset of the OID upsEnergyEfficiencyStatsTimeInECOmode"
   ::= { upsEnergyEfficiencyStats 8 }

upsEnergyEfficiencyStatsECOnversionTimeSinceReset OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS optional
   DESCRIPTION
      "Time (in minutes) since last timer reset of the OID upsEnergyEfficiencyStatsTimeInECOnversion"
   ::= { upsEnergyEfficiencyStats 9 }

-- the measureUps group
-- the Environ group

mUpsEnvironAmbientTemperature OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The ambient temperature in Celsius for Probe 1."
   ::= { mUpsEnviron 1 }

mUpsEnvironRelativeHumidity OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The relative humidity as a percentage for Probe 1."
   ::= { mUpsEnviron 2 }


mUpsEnvironAmbientTemperature2 OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The ambient temperature in Celsius for Probe 2."
   ::= { mUpsEnviron 3 }

mUpsEnvironRelativeHumidity2 OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The relative humidity as a percentage for Probe 2."
   ::= { mUpsEnviron 4 }

-- the mUpsContact group

mUpsContactNumContacts OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of contacts supported by the Measure-UPS."
   ::= { mUpsContact 1 }

mUpsContactTable OBJECT-TYPE
   SYNTAX SEQUENCE OF MUpsContactEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "A list of contacts supported by the Measure-UPS."
   ::= { mUpsContact 2 }

mUpsContactEntry OBJECT-TYPE
   SYNTAX MUpsContactEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "A contact entry containing information for a given contact."
   INDEX  { contactNumber }
   ::= { mUpsContactTable 1 }

MUpsContactEntry ::=
   SEQUENCE {
      contactNumber
         INTEGER,
      normalState
         INTEGER,
      description
         DisplayString,
      monitoringStatus
         INTEGER,
      currentStatus
         INTEGER
   }

contactNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An index identifying the contact on the Measure-UPS."
   ::= { mUpsContactEntry 1 }

normalState OBJECT-TYPE
   SYNTAX INTEGER {
      unknown(1),
      open(2),
      closed(3)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The normal operating position of the contact. If the normal
       operating position cannot be set then it is controlled via the
       dip switch on the Measure-UPS and is therefore read-only."
   ::= { mUpsContactEntry 2 }

description OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The description of the purpose/use of the contact."
   ::= { mUpsContactEntry 3 }

monitoringStatus OBJECT-TYPE
   SYNTAX INTEGER {
      unknown(1),
      enabled(2),
      disabled(3)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A flag indicating whether this contact is
       monitored, or not."
   ::= { mUpsContactEntry 4 }

currentStatus OBJECT-TYPE
   SYNTAX INTEGER {
      unknown(1),
      noFault(2),
      fault(3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This value indicates the current state of the contact.
       If the contact is not in its normal state.  This value
       is set to fault(2)."
   ::= { mUpsContactEntry 5 }

-- Three Phase Group

--
-- Reset Max/Min Values Group
--

   upsPhaseResetMaxMinValues OBJECT-TYPE
       SYNTAX INTEGER {
          none (1),
          reset (2)
       }
       ACCESS     read-write
       STATUS     mandatory
       DESCRIPTION
               "Reset the maximum and minimum UPS values:
                upsPhaseInputMaxVoltage, upsPhaseInputMinVoltage,
                upsPhaseInputMaxCurrent, upsPhaseInputMinCurrent,
                upsPhaseInputMaxPower, upsPhaseInputMinPower,
                upsPhaseOutputMaxCurrent, upsPhaseOutputMinCurrent,
                upsPhaseOutputMaxLoad, upsPhaseOutputMinLoad,
                upsPhaseOutputMaxPercentLoad, upsPhaseOutputMinPercentLoad,
                upsPhaseOutputMaxPower, upsPhaseOutputMinPower,
                upsPhaseOutputMaxPercentPower, upsPhaseOutputMinPercentPower."
       ::= { upsPhaseResetValues 1 }

--
-- Input Group
--

-- Number of Inputs

   upsPhaseNumInputs OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The number of input feeds to this device.
               This variable indicates the number of rows in the
               input table."
       ::= { upsPhaseInput 1 }

-- Input Table

   upsPhaseInputTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF UpsPhaseInputEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "A list of input table entries.  The number of entries
               is given by the value of upsPhaseNumInputs."
       ::= { upsPhaseInput 2 }

   upsPhaseInputEntry OBJECT-TYPE
       SYNTAX     UpsPhaseInputEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "An entry containing information applicable to a
               particular input."
       INDEX { upsPhaseInputTableIndex }
       ::= { upsPhaseInputTable 1 }

   UpsPhaseInputEntry ::= SEQUENCE {
       upsPhaseInputTableIndex         INTEGER,
       upsPhaseNumInputPhases          INTEGER,
       upsPhaseInputVoltageOrientation INTEGER,
       upsPhaseInputFrequency          INTEGER,
       upsPhaseInputType               INTEGER,
       upsPhaseInputName               DisplayString
   }

   upsPhaseInputTableIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The input identifier."
       ::= { upsPhaseInputEntry 1 }

   upsPhaseNumInputPhases OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The number of input phases utilized in this
               device.  The sum of all the upsPhaseNumInputPhases
               variable indicates the number of rows in the
               input phase table."
       ::= { upsPhaseInputEntry 2 }

   upsPhaseInputVoltageOrientation OBJECT-TYPE
       SYNTAX INTEGER {
          unknown(1),
          singlePhase(2),
          splitPhase(3),
          threePhasePhaseToNeutral(4),
          threePhasePhaseToPhase(5)
       }
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The input voltage orientation:
               1: unknown for this UPS
               2: singlePhase - phase 1 voltage is between Phase 1
               and Neutral.
               3: splitPhase - phase 1 voltage is between Phase 1 and
               Neutral; phase 2 voltage is between Phase 2 and Neutral;
               phase 3 voltage is between Phase 1 and Phase 2.
               4: threePhasePhaseToNeutral - phase 1 voltage is between
               Phase 1 and Neutral; phase 2 voltage is between Phase 2
               and Neutral; phase 3 voltage is between Phase 3 and
               Neutral.
               5: threePhasePhaseToPhase - phase 1 voltage is between
               Phase 1 and Phase 2; phase 2 voltage is between Phase 2
               and Phase 3; phase 3 voltage is between Phase 3 and
               Phase 1."
       ::= { upsPhaseInputEntry 3 }

   upsPhaseInputFrequency OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The input frequency in 0.1 Hertz, or -1 if it's unsupported
               by this UPS."
       ::= { upsPhaseInputEntry 4 }

   upsPhaseInputType OBJECT-TYPE
       SYNTAX     INTEGER {
          unknown(1),
          main(2),
          bypass(3)
       }
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The input type."
       ::= { upsPhaseInputEntry 5 }

   upsPhaseInputName OBJECT-TYPE
       SYNTAX     DisplayString
       ACCESS     read-write
       STATUS     mandatory
       DESCRIPTION
               "A name given to a particular input."
       ::= { upsPhaseInputEntry 6 }

-- Input Phase Table

   upsPhaseInputPhaseTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF UpsPhaseInputPhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "A list of input table entries.  The number of entries
               is given by the sum of the upsPhaseNumInputPhases."
       ::= { upsPhaseInput 3 }

   upsPhaseInputPhaseEntry OBJECT-TYPE
       SYNTAX     UpsPhaseInputPhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "An entry containing information applicable to a
               particular input phase."
       INDEX { upsPhaseInputPhaseTableIndex, upsPhaseInputPhaseIndex }
       ::= { upsPhaseInputPhaseTable 1 }

    UpsPhaseInputPhaseEntry ::= SEQUENCE {
       upsPhaseInputPhaseTableIndex     INTEGER,
       upsPhaseInputPhaseIndex          INTEGER,
       upsPhaseInputVoltage             INTEGER,
       upsPhaseInputMaxVoltage          INTEGER,
       upsPhaseInputMinVoltage          INTEGER,
       upsPhaseInputCurrent             INTEGER,
       upsPhaseInputMaxCurrent          INTEGER,
       upsPhaseInputMinCurrent          INTEGER,
       upsPhaseInputPower               INTEGER,
       upsPhaseInputMaxPower            INTEGER,
       upsPhaseInputMinPower            INTEGER,
       upsPhaseInputApparentPower       INTEGER,
       upsPhaseInputPowerFactor         INTEGER,
	   upsPhaseInputVoltagePN           INTEGER
   }

   upsPhaseInputPhaseTableIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The input identifier."
       ::= { upsPhaseInputPhaseEntry 1 }

   upsPhaseInputPhaseIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The input phase identifier."
       ::= { upsPhaseInputPhaseEntry 2 }

   upsPhaseInputVoltage OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The input voltage in VAC, or -1 if it's unsupported
               by this UPS."
       ::= { upsPhaseInputPhaseEntry 3 }	   	

   upsPhaseInputMaxVoltage OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The maximum input voltage in VAC measured
               since the last reset (upsPhaseResetMaxMinValues), or
               -1 if it's unsupported by this UPS.
               Sampled every 30 seconds."
       ::= { upsPhaseInputPhaseEntry 4 }

   upsPhaseInputMinVoltage OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The minimum input voltage in VAC measured
               since the last reset (upsPhaseResetMaxMinValues), or
               -1 if it's unsupported by this UPS.
               Sampled every 30 seconds."
       ::= { upsPhaseInputPhaseEntry 5 }

   upsPhaseInputCurrent OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The input current in 0.1 amperes, or -1 if it's
               unsupported by this UPS."
       ::= { upsPhaseInputPhaseEntry 6 }

   upsPhaseInputMaxCurrent OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The maximum input current in 0.1 amperes measured
               since the last reset (upsPhaseResetMaxMinValues), or
               -1 if it's unsupported by this UPS.
               Sampled every 30 seconds."
       ::= { upsPhaseInputPhaseEntry 7 }

   upsPhaseInputMinCurrent OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The minimum input current in 0.1 amperes measured
               since the last reset (upsPhaseResetMaxMinValues), or
               -1 if it's unsupported by this UPS.
               Sampled every 30 seconds."
       ::= { upsPhaseInputPhaseEntry 8 }

   upsPhaseInputPower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The input power in Watts, or -1 if it's unsupported
               by this UPS."
       ::= { upsPhaseInputPhaseEntry 9 }

   upsPhaseInputMaxPower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The maximum input power in Watts measured
               since the last reset (upsPhaseResetMaxMinValues), or
               -1 if it's unsupported by this UPS.
               Sampled every 30 seconds."
       ::= { upsPhaseInputPhaseEntry 10 }

   upsPhaseInputMinPower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The minimum input power in Watts measured
               since the last reset (upsPhaseResetMaxMinValues), or
               -1 if it's unsupported by this UPS.
               Sampled every 30 seconds."
       ::= { upsPhaseInputPhaseEntry 11 }


     upsPhaseInputApparentPower   OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The input apparent power of the UPS in kVA."
       ::= { upsPhaseInputPhaseEntry 12 }

     upsPhaseInputPowerFactor  OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The input power factor measured in hundredth."
       ::= { upsPhaseInputPhaseEntry 13 }
	
     upsPhaseInputVoltagePN OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The input voltage measured across Phase to Neutral in VAC, or -1 if it's unsupported
               by this UPS."
       ::= { upsPhaseInputPhaseEntry 14 }		
   --
   -- The Output group.
   --

   -- Number of Outputs

   upsPhaseNumOutputs OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The number of output feeds to this device.
               This variable indicates the number of rows in the
               output table."
       ::= { upsPhaseOutput 1 }

   -- Output Table

   upsPhaseOutputTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF UpsPhaseOutputEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "A list of output table entries.  The number of entries
               is given by the value of upsOutputNumPhases."
       ::= { upsPhaseOutput 2 }

   upsPhaseOutputEntry OBJECT-TYPE
       SYNTAX     UpsPhaseOutputEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "An entry containing information applicable to a
               particular output."
       INDEX { upsPhaseOutputTableIndex }
       ::= { upsPhaseOutputTable 1 }

   UpsPhaseOutputEntry ::= SEQUENCE {
       upsPhaseOutputTableIndex         INTEGER,
       upsPhaseNumOutputPhases          INTEGER,
       upsPhaseOutputVoltageOrientation INTEGER,
       upsPhaseOutputFrequency          INTEGER
   }

   upsPhaseOutputTableIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The output identifier."
       ::= { upsPhaseOutputEntry 1 }

   upsPhaseNumOutputPhases OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The number of output phases utilized in this
               device.  The sum of all the upsPhaseNumOutputPhases
               variable indicates the number of rows in the
               output phase table."
       ::= { upsPhaseOutputEntry 2 }

   upsPhaseOutputVoltageOrientation OBJECT-TYPE
       SYNTAX INTEGER {
          unknown(1),
          singlePhase(2),
          splitPhase(3),
          threePhasePhaseToNeutral(4),
          threePhasePhaseToPhase(5)
       }
       ACCESS read-only
       STATUS     mandatory
       DESCRIPTION
               "The output voltage orientation:
               1: unknown for this UPS
               2: singlePhase - phase 1 voltage is between Phase 1
               and Neutral.
               3: splitPhase - phase 1 voltage is between Phase 1 and
               Neutral; phase 2 voltage is between Phase 2 and Neutral;
               phase 3 voltage is between Phase 1 and Phase 2.
               4: threePhasePhaseToNeutral - phase 1 voltage is between
               Phase 1 and Neutral; phase 2 voltage is between Phase 2
               and Neutral; phase 3 voltage is between Phase 3 and
               Neutral.
               5: threePhasePhaseToPhase - phase 1 voltage is between
               Phase 1 and Phase 2; phase 2 voltage is between Phase 2
               and Phase 3; phase 3 voltage is between Phase 3 and
               Phase 1."
       ::= { upsPhaseOutputEntry 3 }

   upsPhaseOutputFrequency OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The output frequency in 0.1 Hertz, or -1 if it's
               unsupported by this UPS."
       ::= { upsPhaseOutputEntry 4 }

   -- Output Phase Table

   upsPhaseOutputPhaseTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF UpsPhaseOutputPhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "A list of output table entries.  The number of
               entries is given by the sum of the upsPhaseNumOutputPhases."
       ::= { upsPhaseOutput 3 }

   upsPhaseOutputPhaseEntry OBJECT-TYPE
       SYNTAX     UpsPhaseOutputPhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "An entry containing information applicable to a
               particular output phase."
       INDEX { upsPhaseOutputPhaseTableIndex, upsPhaseOutputPhaseIndex }
       ::= { upsPhaseOutputPhaseTable 1 }

    UpsPhaseOutputPhaseEntry ::= SEQUENCE {
       upsPhaseOutputPhaseTableIndex     INTEGER,
       upsPhaseOutputPhaseIndex          INTEGER,
       upsPhaseOutputVoltage             INTEGER,
       upsPhaseOutputCurrent             INTEGER,
       upsPhaseOutputMaxCurrent          INTEGER,
       upsPhaseOutputMinCurrent          INTEGER,
       upsPhaseOutputLoad                INTEGER,
       upsPhaseOutputMaxLoad             INTEGER,
       upsPhaseOutputMinLoad             INTEGER,
       upsPhaseOutputPercentLoad         INTEGER,
       upsPhaseOutputMaxPercentLoad      INTEGER,
       upsPhaseOutputMinPercentLoad      INTEGER,
       upsPhaseOutputPower               INTEGER,
       upsPhaseOutputMaxPower            INTEGER,
       upsPhaseOutputMinPower            INTEGER,
       upsPhaseOutputPercentPower        INTEGER,
       upsPhaseOutputMaxPercentPower     INTEGER,
       upsPhaseOutputMinPercentPower     INTEGER,
       upsPhaseOutputPowerFactor         INTEGER,
       upsPhaseOutputApparentPower       INTEGER,
       upsPhaseOutputInverterVoltage     INTEGER,
       upsPhaseOutputVoltagePN           INTEGER
   }

   upsPhaseOutputPhaseTableIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The output identifier."
       ::= { upsPhaseOutputPhaseEntry 1 }

   upsPhaseOutputPhaseIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The output phase identifier."
       ::= { upsPhaseOutputPhaseEntry 2 }

   upsPhaseOutputVoltage OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The output voltage in VAC, or -1 if it's unsupported
               by this UPS."
       ::= { upsPhaseOutputPhaseEntry 3 }

   upsPhaseOutputCurrent OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The output current in 0.1 amperes drawn
               by the load on the UPS, or -1 if it's unsupported
               by this UPS."
       ::= { upsPhaseOutputPhaseEntry 4 }

   upsPhaseOutputMaxCurrent OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The maximum output current in 0.1 amperes measured
               since the last reset (upsPhaseResetMaxMinValues), or
               -1 if it's unsupported by this UPS.
               Sampled every 30 seconds."
       ::= { upsPhaseOutputPhaseEntry 5 }

   upsPhaseOutputMinCurrent OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The minimum output current in 0.1 amperes measured
               since the last reset (upsPhaseResetMaxMinValues), or
               -1 if it's unsupported by this UPS.
               Sampled every 30 seconds."
       ::= { upsPhaseOutputPhaseEntry 6 }

   upsPhaseOutputLoad OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The output load in VA, or -1 if it's unsupported
               by this UPS."
       ::= { upsPhaseOutputPhaseEntry 7 }

   upsPhaseOutputMaxLoad OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The maximum output load in VA measured
               since the last reset (upsPhaseResetMaxMinValues), or
               -1 if it's unsupported by this UPS.
               Sampled every 30 seconds."
       ::= { upsPhaseOutputPhaseEntry 8 }

   upsPhaseOutputMinLoad OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The minimum output load in VA measured
               since the last reset (upsPhaseResetMaxMinValues), or
               -1 if it's unsupported by this UPS.
               Sampled every 30 seconds."
       ::= { upsPhaseOutputPhaseEntry 9 }

   upsPhaseOutputPercentLoad OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The percentage of the UPS load capacity in VA at
               redundancy @ (n + x) presently being used on this
               output phase, or -1 if it's unsupported by this UPS."
       ::= { upsPhaseOutputPhaseEntry 10 }

   upsPhaseOutputMaxPercentLoad OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS read-only
       STATUS     mandatory
       DESCRIPTION
               "The maximum percentage of the UPS load capacity in
               VA measured at redundancy @ (n + x) presently
               being used on this output phase since the last reset
               (upsPhaseResetMaxMinValues), or -1 if it's unsupported
               by this UPS. Sampled every 30 seconds."
       ::= { upsPhaseOutputPhaseEntry 11 }

   upsPhaseOutputMinPercentLoad OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The minimum percentage of the UPS load capacity in
               VA measured at redundancy @ (n + x) presently
               being used on this output phase since the last reset
               (upsPhaseResetMaxMinValues), or -1 if it's unsupported
               by this UPS. Sampled every 30 seconds."
       ::= { upsPhaseOutputPhaseEntry 12 }

   upsPhaseOutputPower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The output power in Watts, or -1 if it's
               unsupported by this UPS."
       ::= { upsPhaseOutputPhaseEntry 13 }

   upsPhaseOutputMaxPower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The maximum output power in Watts measured
               since the last reset (upsPhaseResetMaxMinValues), or
               -1 if it's unsupported by this UPS.
               Sampled every 30 seconds."
       ::= { upsPhaseOutputPhaseEntry 14 }

   upsPhaseOutputMinPower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The minimum output power in Watts measured
               since the last reset (upsPhaseResetMaxMinValues), or
               -1 if it's unsupported by this UPS.
               Sampled every 30 seconds."
       ::= { upsPhaseOutputPhaseEntry 15 }

   upsPhaseOutputPercentPower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The percentage of the UPS power capacity in Watts at
               redundancy @ (n + x) presently being used on this
               output phase, or -1 if it's unsupported by this UPS."
       ::= { upsPhaseOutputPhaseEntry 16 }

   upsPhaseOutputMaxPercentPower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The maximum percentage of the UPS power capacity
               in Watts measured at redundancy @ (n + x) presently
               being used on this output phase since the last
               reset (upsPhaseResetMaxMinValues), or -1 if it's
               unsupported by this UPS. Sampled every 30 seconds."
       ::= { upsPhaseOutputPhaseEntry 17 }

   upsPhaseOutputMinPercentPower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The maximum percentage of the UPS power capacity
               in Watts measured at redundancy @ (n + x) presently
               being used on this output phase since the last
               reset (upsPhaseResetMaxMinValues), or -1 if it's
               unsupported by this UPS. Sampled every 30 seconds."
       ::= { upsPhaseOutputPhaseEntry 18 }

    upsPhaseOutputPowerFactor  OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The Output power factor of the UPS in hundredth."
       ::= { upsPhaseOutputPhaseEntry 19 }
    upsPhaseOutputApparentPower OBJECT-TYPE
        SYNTAX    INTEGER
        ACCESS    read-only
        STATUS    mandatory
        DESCRIPTION
                "Apparent power in kVA"
        ::= { upsPhaseOutputPhaseEntry 20 }

    upsPhaseOutputInverterVoltage OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "Output voltage in VAC measured at the output of inverter."
       ::= { upsPhaseOutputPhaseEntry 21 }
	
   upsPhaseOutputVoltagePN OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The output voltage measured across Phase to Neutral in VAC, or -1 if it's unsupported
               by this UPS."
       ::= { upsPhaseOutputPhaseEntry 22 }

-- the upsOutletGroupStatus group

upsOutletGroupStatusTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of outlet groups for the UPS."
   ::= { upsOutletGroupStatus 1 }

upsOutletGroupStatusTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsOutletGroupStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for getting status of the outlet groups. The number of
       entries is contained in the upsOutletGroupStatusTableSize OID."
   ::= { upsOutletGroupStatus 2 }

upsOutletGroupStatusEntry OBJECT-TYPE
   SYNTAX UpsOutletGroupStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The outlet group status to get."
   INDEX  { upsOutletGroupStatusIndex}
   ::= { upsOutletGroupStatusTable 1 }

UpsOutletGroupStatusEntry ::=
   SEQUENCE {
      upsOutletGroupStatusIndex             INTEGER,
      upsOutletGroupStatusName              DisplayString,
      upsOutletGroupStatusGroupState        INTEGER,
      upsOutletGroupStatusCommandPending    INTEGER,
      upsOutletGroupStatusOutletType        INTEGER,
      upsOutletGroupStatusGroupFullState    DisplayString
   }

upsOutletGroupStatusIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the outlet group entry."
   ::= { upsOutletGroupStatusEntry 1 }

upsOutletGroupStatusName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The name of the outlet group. This OID is provided
       for informational purposes only. This value is set
       by the upsOutletGroupConfigName OID."
   ::= { upsOutletGroupStatusEntry  2 }

upsOutletGroupStatusGroupState OBJECT-TYPE
   SYNTAX INTEGER {
        upsOutletGroupStatusOn      (1),
        upsOutletGroupStatusOff     (2),
        upsOutletGroupStatusUnknown (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this variable will return the outlet group state. If the outlet
       group is on, the upsOutletGroupStatusOn (1) value will be returned. If
       the outlet group is off, the upsOutletGroupStatusOff (2) value will be
       returned. If the state of the outlet group cannot be determined, the
       upsOutletGroupStatusUnknown (3) value will be returned."

   ::= { upsOutletGroupStatusEntry 3 }

upsOutletGroupStatusCommandPending OBJECT-TYPE
   SYNTAX INTEGER {
        upsOutletGroupCommandPending   (1),
        upsOutletGroupNoCommandPending (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this variable will return the command pending
       state of the outlet group. If a command is pending on the
       outlet group, the upsOutletGroupCommandPending (1) value
       will be returned. If there is not a command pending
       on the outlet group, the upsOutletGroupNoCommandPending (2)
       will be returned."
   ::= { upsOutletGroupStatusEntry 4 }

upsOutletGroupStatusOutletType OBJECT-TYPE
   SYNTAX INTEGER {
        upsSwitchedOutletGroup (1),
        upsMainOutletGroup     (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this variable will return the type of outlet group.
       If present in the system, the main outlet group is
       'unswitched' and must be on in order for any of the switched
       outlet groups to be on. Conversely, if the main outlet group
       is off, all the switched outlet groups must also be off.
       Therefore, any commands made to the main outlet group that
       turn it off will also be applied to all switched outlet
       groups that are on, unless the state of a switched outlet
       group prevents it, in which case the command will fail."
   ::= { upsOutletGroupStatusEntry 5 }

upsOutletGroupStatusGroupFullState OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An ASCII string containing the 32 flags representing the
       current state(s) of the outlet group. If the Network Card
       is unable to determine the state of the outlet group, this
       variable is set to 'UNKNOWN'.

       The flags are numbered from 1 to 32, and read from left to
       right. The flags are defined as follows:

       Flag  1: On
       Flag  2: Off
       Flag  3: Reboot in Progress
       Flag  4: Shutdown in Progress

       Flag  5: Sleep in Progress
       Flag  6: <Not Used>
       Flag  7: <Not Used>
       Flag  8: Pending Load Shed

       Flag  9: Pending On Delay
       Flag 10: Pending Off Delay
       Flag 11: Pending AC Presence
       Flag 12: Pending On Minimum Runtime

       Flag 13: Member Group Process 1
       Flag 14: Member Group Process 2
       Flag 15: Runtime Below Turn On Setting
       Flag 16: <Not Used>

       Flag 17: <Not Used>
       Flag 18: <Not Used>
       Flag 19: <Not Used>
       Flag 20: <Not Used>

       Flag 21: <Not Used>
       Flag 22: <Not Used>
       Flag 23: <Not Used>
       Flag 24: <Not Used>

       Flag 25: <Not Used>
       Flag 26: <Not Used>
       Flag 27: <Not Used>
       Flag 28: <Not Used>

       Flag 29: <Not Used>
       Flag 30: <Not Used>
       Flag 31: <Not Used>
       Flag 32: <Not Used>"
   ::= { upsOutletGroupStatusEntry 6 }

-- the upsOutletGroupConfig group

upsOutletGroupConfigTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of outlet groups for the UPS."
   ::= { upsOutletGroupConfig 1 }

upsOutletGroupConfigTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsOutletGroupConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The list of outlet groups to configure. The number of entries
       is defined by the upsOutletGroupConfigTableSize OID."
   ::= { upsOutletGroupConfig 2  }

upsOutletGroupConfigEntry OBJECT-TYPE
   SYNTAX UpsOutletGroupConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The outlet groups to configure."
   INDEX  { upsOutletGroupConfigIndex}
   ::= { upsOutletGroupConfigTable 1 }

UpsOutletGroupConfigEntry ::=
   SEQUENCE {
      upsOutletGroupConfigIndex                           INTEGER,
      upsOutletGroupConfigName                            DisplayString,
      upsOutletGroupConfigPowerOnDelay                    INTEGER,
      upsOutletGroupConfigPowerOffDelay                   INTEGER,
      upsOutletGroupConfigRebootDuration                  INTEGER,
      upsOutletGroupConfigMinReturnRuntime                INTEGER,
      upsOutletGroupConfigOutletType                      INTEGER,
      upsOutletGroupConfigLoadShedControlSkipOffDelay     INTEGER,
      upsOutletGroupConfigLoadShedControlAutoRestart      INTEGER,
      upsOutletGroupConfigLoadShedControlTimeOnBattery    INTEGER,
      upsOutletGroupConfigLoadShedControlRuntimeRemaining INTEGER,
      upsOutletGroupConfigLoadShedControlInOverload       INTEGER,
      upsOutletGroupConfigLoadShedTimeOnBattery           INTEGER,
      upsOutletGroupConfigLoadShedRuntimeRemaining        INTEGER
   }

upsOutletGroupConfigIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the outlet group entry."
   ::= { upsOutletGroupConfigEntry 1 }

upsOutletGroupConfigName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The name of the outlet group."
   ::= { upsOutletGroupConfigEntry 2 }

upsOutletGroupConfigPowerOnDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The amount of time (seconds) the outlet group will delay
       powering on when the delayed on, reboot, or shutdown command is
       applied. Allowed values vary by UPS model. The value of -1 is
       used for Never if supported by the UPS and the outlet group."
   ::= { upsOutletGroupConfigEntry 3 }

upsOutletGroupConfigPowerOffDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The amount of time (seconds) the outlet group will delay
       powering off when the delayed off, reboot, or shutdown command is
       applied. Allowed values vary by UPS model. The value of -1 is
       used for Never if supported by the UPS and the outlet group."
   ::= { upsOutletGroupConfigEntry 4 }

upsOutletGroupConfigRebootDuration OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "During a reboot sequence, power is turned off and then
       back on. This OID defines the amount of time to wait
       (seconds) after turning the power off, at the start
       of the sequence, before initiating the power on sequence.
       Allowed values vary by UPS model."
   ::= { upsOutletGroupConfigEntry 5 }

upsOutletGroupConfigMinReturnRuntime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "In an Outlet Group shutdown sequence, the Outlet Group cycles
       power off then on. This OID defines the minimum amount of UPS
       runtime (seconds) that is required in order to power the
       Outlet Group on. Allowed values vary by UPS model."
   ::= { upsOutletGroupConfigEntry 6 }

upsOutletGroupConfigOutletType OBJECT-TYPE
   SYNTAX INTEGER {
        upsSwitchedOutletGroup (1),
        upsMainOutletGroup     (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this variable will return the type of outlet group.
       If present in the system, the main outlet group is
       'unswitched' and must be on in order for any of the switched
       outlet groups to be on. Conversely, if the main outlet group
       is off, all the switched outlet groups must also be off.
       Therefore, any commands made to the main outlet group that
       turn it off will also be applied to all switched outlet
       groups that are on, unless the state of a switched outlet
       group prevents it, in which case the command will fail."
   ::= { upsOutletGroupConfigEntry 7 }

upsOutletGroupConfigLoadShedControlSkipOffDelay OBJECT-TYPE
   SYNTAX INTEGER {
        upsOutletGroupConfigSkipOffDelay (1),
        upsOutletGroupConfigUseOffDelay  (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Configures whether the outlet group's off delay setting
       (upsOutletGroupConfigPowerOffDelay) will be used in a load
       shedding situation, where applicable."
   ::= { upsOutletGroupConfigEntry 8 }

upsOutletGroupConfigLoadShedControlAutoRestart OBJECT-TYPE
   SYNTAX INTEGER {
        upsOutletGroupConfigAutoRestart   (1),
        upsOutletGroupConfigManualRestart (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Configures whether the outlet group will automatically restart
       after a load shedding situation, where applicable."
   ::= { upsOutletGroupConfigEntry 9 }

upsOutletGroupConfigLoadShedControlTimeOnBattery OBJECT-TYPE
   SYNTAX INTEGER {
        upsOutletGroupConfigDisableTimeOnBatteryLoadShed (1),
        upsOutletGroupConfigEnableTimeOnBatteryLoadShed  (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Configures whether the outlet group will load shed (turn off)
       after the UPS device's time on battery has exceeded the
       upsOutletGroupConfigLoadShedTimeOnBattery OID setting. The
       settings for upsOutletGroupConfigLoadShedControlSkipOffDelay
       and upsOutletGroupConfigLoadShedControlAutoRestart are valid
       for this load shed condition."
   ::= { upsOutletGroupConfigEntry 10 }

upsOutletGroupConfigLoadShedControlRuntimeRemaining OBJECT-TYPE
   SYNTAX INTEGER {
        upsOutletGroupConfigDisableRuntimeRemainingLoadShed (1),
        upsOutletGroupConfigEnableRuntimeRemainingLoadShed  (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Configures whether the outlet group will load shed (turn off)
       when the UPS is on battery and the remaining runtime is less
       than the upsOutletGroupConfigLoadShedRuntimeRemaining OID
       setting. The settings for
       upsOutletGroupConfigLoadShedControlSkipOffDelay and
       upsOutletGroupConfigLoadShedControlAutoRestart are valid for
       this load shed condition."
   ::= { upsOutletGroupConfigEntry 11 }

upsOutletGroupConfigLoadShedControlInOverload OBJECT-TYPE
   SYNTAX INTEGER {
        upsOutletGroupConfigDisableInOverloadLoadShed (1),
        upsOutletGroupConfigEnableInOverloadLoadShed  (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Configures whether the outlet group will load shed (turn off)
       when the UPS is in an overload condition. The setting for
       upsOutletGroupConfigLoadShedControlSkipOffDelay is valid for
       this load shed condition. Returns -1 if not supported by this
       outlet group."
   ::= { upsOutletGroupConfigEntry 12 }

upsOutletGroupConfigLoadShedTimeOnBattery OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "When the UPS has been on battery for more time than this
       value, the outlet group will turn off if this condition is
       enabled by the upsOutletGroupConfigLoadShedControlTimeOnBattery
       OID. Allowed values vary by UPS model."
   ::= { upsOutletGroupConfigEntry 13 }

upsOutletGroupConfigLoadShedRuntimeRemaining OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "When the runtime remaining is less than this value, the outlet
       group will turn off if this condition is enabled by the
       upsOutletGroupConfigLoadShedControlRuntimeRemaining OID.
       Allowed values vary by UPS model."
   ::= { upsOutletGroupConfigEntry 14 }

-- the upsOutletGroupControl group

upsOutletGroupControlTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of outlet groups for the UPS."
   ::= { upsOutletGroupControl 1 }

upsOutletGroupControlTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsOutletGroupControlEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for control of individual outlet groups. The number of
       entries is contained in the upsOutletGroupControlTableSize OID."
   ::= { upsOutletGroupControl 2 }

upsOutletGroupControlEntry OBJECT-TYPE
   SYNTAX UpsOutletGroupControlEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The outlet group to control."
   INDEX  { upsOutletGroupControlIndex}
   ::= { upsOutletGroupControlTable 1 }

UpsOutletGroupControlEntry ::=
   SEQUENCE {
      upsOutletGroupControlIndex      INTEGER,
      upsOutletGroupControlName       DisplayString,
      upsOutletGroupControlCommand    INTEGER,
      upsOutletGroupControlOutletType INTEGER
   }

upsOutletGroupControlIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the outlet group entry."
   ::= { upsOutletGroupControlEntry 1 }

upsOutletGroupControlName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The name of the outlet group. This OID is provided
       for informational purposes only. This value is set
       by the upsOutletGroupConfigName OID."
   ::= { upsOutletGroupControlEntry  2 }

upsOutletGroupControlCommand OBJECT-TYPE
   SYNTAX INTEGER {
        upsOutletGroupImmediateOn                    (1),
        upsOutletGroupImmediateOff                   (2),
        upsOutletGroupImmediateRebootWithOrWithoutAC (3),
        upsOutletGroupDelayedOn                      (4),
        upsOutletGroupDelayedOff                     (5),
        upsOutletGroupDelayedRebootWithOrWithoutAC   (6),
        upsOutletGroupCancelPendingCommand           (7),
        upsOutletGroupControlUnknown                 (8),
        upsOutletGroupImmediateRebootShutdown        (9),
        upsOutletGroupDelayedRebootShutdown          (10)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Getting this variable will return the outlet group state. If the outlet
       group is on, the upsOutletGroupImmediateOn (1) value will be returned. If
       the outlet group is off, the upsOutletGroupImmediateOff (2) value will be
       returned.

       If the state of the outlet group cannot be determined, the
       upsOutletGroupControlUnknown (8) value will be returned.

       Setting this variable to upsOutletGroupImmediateOn (1) will turn the
       outlet group on immediately.

       Setting this variable to upsOutletGroupImmediateOff (2) will turn the
       outlet group off immediately.

       Setting this variable to upsOutletGroupImmediateRebootWithOrWithoutAC (3)
       will turn the outlet group off immediately, wait the
       upsOutletGroupConfigRebootDuration OID time, wait the
       upsOutletGroupConfigPowerOnDelay OID, and then turn the outlet group on
       regardless of the AC input power on the UPS.

       Setting this variable to upsOutletGroupDelayedOn (4) will turn the outlet
       group on after the upsOutletGroupConfigPowerOnDelay OID has elapsed.

       Setting this variable to upsOutletGroupDelayedOff (5) will turn the outlet
       group off after the upsOutletGroupConfigPowerOffDelay OID has elapsed.

       Setting this variable to upsOutletGroupDelayedRebootWithOrWithoutAC (6)
       will turn the outlet group off after the upsOutletGroupConfigPowerOffDelay
       OID has elapsed, wait the upsOutletGroupConfigRebootDuration OID time, wait
       the upsOutletGroupConfigPowerOnDelay OID, and then turn the outlet group
       on regardless of the AC input power on the UPS.

       Setting this variable to upsOutletGroupCancelPendingCommand (7) will
       cause any pending command to this outlet group to be canceled.

       Setting this variable to upsOutletGroupImmediateRebootShutdown (9) will
       turn the outlet group off immediately, wait for the AC power to return to normal
       (a minimum of the upsOutletGroupConfigRebootDuration OID time), wait the
       upsOutletGroupConfigPowerOnDelay OID time, and then turn the outlet
       group on.

       Setting this variable to upsOutletGroupDelayedRebootShutdown (10) will
       turn the outlet group off after the upsOutletGroupConfigPowerOffDelay OID
       has elapsed, wait for the AC power to return to normal (a minimum of the
       upsOutletGroupConfigRebootDuration OID time), wait the
       upsOutletGroupConfigPowerOnDelay OID time, and then turn the outlet
       group on.

       In systems with a main outlet group, commands to the main outlet group must
       be performed with caution. It may be clearer to use the ups control commands
       available from upsAdvControl... OIDs. If any command is made to the main
       outlet group that will turn it off, one of two things will happen:
       1) If any switched outlet group is in a state that prevents this command
       from occurring on the main outlet group, the command will be rejected. Note
       that a switched outlet group being on without a command in progress is not a
       state that normally prevents the command.
       2) The command will be accepted and applied to the main outlet group and all
       switched outlet groups that are on.

       There is one additional special case for systems with a main outlet group.
       If the main outlet group is off and a switched outlet group is commanded to
       turn on, the on command will be applied to both the main outlet group and
       that switched outlet group."
   ::= { upsOutletGroupControlEntry 3 }

upsOutletGroupControlOutletType OBJECT-TYPE
   SYNTAX INTEGER {
        upsSwitchedOutletGroup (1),
        upsMainOutletGroup     (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this variable will return the type of outlet group.
       If present in the system, the main outlet group is
       'unswitched' and must be on in order for any of the switched
       outlet groups to be on. Conversely, if the main outlet group
       is off, all the switched outlet groups must also be off.
       Therefore, any commands made to the main outlet group that
       turn it off will also be applied to all switched outlet
       groups that are on, unless the state of a switched outlet
       group prevents it, in which case the command will fail."
   ::= { upsOutletGroupControlEntry 4 }

-- the upsDiagnosticIM group

upsDiagIMTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of Intelligence Modules in or attached to the UPS."
   ::= { upsDiagnosticIM 1 }

upsDiagIMTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsDiagIMEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for diagnostics of individual Intelligence Modules. The number of
       entries is contained in the upsDiagIMTableSize OID."
   ::= { upsDiagnosticIM 2 }

upsDiagIMEntry OBJECT-TYPE
   SYNTAX UpsDiagIMEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The diagnostics and information of an Intelligence Module."
   INDEX  { upsDiagIMIndex}
   ::= { upsDiagIMTable 1 }

UpsDiagIMEntry ::=
   SEQUENCE {
      upsDiagIMIndex             INTEGER,
      upsDiagIMType              INTEGER,
      upsDiagIMStatus            INTEGER,
      upsDiagIMFirmwareRev       DisplayString,
      upsDiagIMSlaveFirmwareRev  DisplayString,
      upsDiagIMHardwareRev       DisplayString,
      upsDiagIMSerialNum         DisplayString,
      upsDiagIMManufactureDate   DisplayString,
      upsDiagIMInControl         INTEGER
   }

upsDiagIMIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the Intelligence Module entry."
   ::= { upsDiagIMEntry 1 }

upsDiagIMType OBJECT-TYPE
   SYNTAX INTEGER {
     imUnknown    (1),
     imMIM        (2),
     imRIM        (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The type of the Intelligence Module.
       imUnknown(1) indicates the IM type is unknown.
       imMIM(2) indicates the IM type is a Main Intelligence Module.
       imRIM(3) indicates the IM type is Redundant Intelligence Module."
   ::= { upsDiagIMEntry  2 }

upsDiagIMStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     offOk           (3),
     onOk            (4),
     offFail         (5),
     onFail          (6),
     lostComm        (7)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the Intelligence Module.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       offOk(3) indicates the device status is off and OK.
       onOk(4) indicates the device status is on and OK.
       offFail(5) indicates the device status is off and failed.
       onFail(6) indicates the device status is on and failed.
       lostComm(7) indicates the device has lost communication."
   ::= { upsDiagIMEntry  3 }

upsDiagIMFirmwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The firmware revision of the Intelligence Module."
   ::= { upsDiagIMEntry  4 }

upsDiagIMSlaveFirmwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The slave firmware revision of the Intelligence Module."
   ::= { upsDiagIMEntry  5 }

upsDiagIMHardwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The hardware revision of the Intelligence Module."
   ::= { upsDiagIMEntry  6 }

upsDiagIMSerialNum OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The serial number of the Intelligence Module."
   ::= { upsDiagIMEntry  7 }

upsDiagIMManufactureDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The manufacture date of the Intelligence Module."
   ::= { upsDiagIMEntry  8 }
upsDiagIMInControl OBJECT-TYPE
   SYNTAX INTEGER {
     activeInControl  (1),
     passive          (2),
     unknown          (3),
     fault            (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Intelligence Module state.
       activeInControl(1) indicates the IM is active and in control.
       passive(2) indicates the IM is in passive state.
       unknown(3) indicates the IM is in unknown state.
       fault(4) indicates the IM is in fault state."
   ::= { upsDiagIMEntry  9 }

-- the upsDiagnosticPowerModules group

upsDiagPMTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The maximum number of Power Modules supported by the UPS."
   ::= { upsDiagnosticPowerModules 1 }

upsDiagPMTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsDiagPMEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for diagnostics of Individual Power modules. The number of
       entries is contained in the upsDiagPMTableSize OID."
   ::= { upsDiagnosticPowerModules 2 }

upsDiagPMEntry OBJECT-TYPE
   SYNTAX UpsDiagPMEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The diagnostics of a Power Module."
   INDEX  { upsDiagPMIndex}
   ::= { upsDiagPMTable 1 }

UpsDiagPMEntry ::=
   SEQUENCE {
      upsDiagPMIndex           INTEGER,
      upsDiagPMStatus          INTEGER,
      upsDiagPMFirmwareRev     DisplayString,
      upsDiagPMHardwareRev     DisplayString,
      upsDiagPMSerialNum       DisplayString,
      upsDiagPMManufactureDate DisplayString,
      upsDiagPMModelNum        DisplayString
   }

upsDiagPMIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the Power Module entry."
   ::= { upsDiagPMEntry 1 }

upsDiagPMStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     offOk           (3),
     onOk            (4),
     offFail         (5),
     onFail          (6),
     lostComm        (7)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the Power Module.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       offOk(3) indicates the device status is off and OK.
       onOk(4) indicates the device status is on and OK.
       offFail(5) indicates the device status is off and failed.
       onFail(6) indicates the device status is on and failed.
       lostComm(7) indicates the device has lost communication."
   ::= { upsDiagPMEntry  2 }

upsDiagPMFirmwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The firmware revision of the Power Module."
   ::= { upsDiagPMEntry  3 }

upsDiagPMHardwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The hardware revision of the Power Module."
   ::= { upsDiagPMEntry  4 }

upsDiagPMSerialNum OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The serial number of the Power Module."
   ::= { upsDiagPMEntry  5 }

upsDiagPMManufactureDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The manufacture date of the Power Module."
   ::= { upsDiagPMEntry  6 }

upsDiagPMModelNum OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The model number of the Power Module."
   ::= { upsDiagPMEntry  7 }

upsDiagPMLifetimeInfoTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsDiagPMLifetimeInfoEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for diagnostics of individual power module's lifetime information.
      The number of entries is contained in the upsDiagPMTableSize OID."
   ::= { upsDiagnosticPowerModules 3 }

upsDiagPMLifetimeInfoEntry OBJECT-TYPE
   SYNTAX UpsDiagPMLifetimeInfoEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The diagnostics of a Power Module lifetime information."
        INDEX  { upsDiagPMLifetimeInfoIndex}
   ::= { upsDiagPMLifetimeInfoTable 1 }

UpsDiagPMLifetimeInfoEntry ::=
   SEQUENCE {
      upsDiagPMLifetimeInfoIndex          INTEGER,
      upsDiagPMLifetimeStatus             INTEGER,
      upsDiagPMEstmtdLifetimeRmng         INTEGER,
      upsDiagPMEstmtdLifetimeRmngPct      INTEGER,
      upsDiagPMFanLifetimeStatus          INTEGER,
      upsDiagPMFanEstmtdLifetimeRmng      INTEGER,
      upsDiagPMFanEstmtdLifetimeRmngPct   INTEGER

   }

upsDiagPMLifetimeInfoIndex  OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the Power Module lifetime information entry."
   ::= { upsDiagPMLifetimeInfoEntry 1 }

upsDiagPMLifetimeStatus OBJECT-TYPE
   SYNTAX INTEGER {
     ok         (1),
     nearEnd    (2),
     exceeded   (3),
     unknown    (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the Power Module lifetime information.
       ok(1) indicates the device lifetime status is OK.
       nearEnd(2) indicates the device lifetime status is near end.
       exceeded(3) indicates the device lifetime status is exceeded.
       unknown(4) indicates the device lifetime status is unknown."

   ::= { upsDiagPMLifetimeInfoEntry 2 }

upsDiagPMEstmtdLifetimeRmng  OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Displays the time remaining for the module before it should be replaced.
         Measured in months. This value is set when you originally install the module."
   ::= { upsDiagPMLifetimeInfoEntry 3 }

upsDiagPMEstmtdLifetimeRmngPct  OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Displays the percentage of the total lifetime remaining for the module
         before it should be replaced."
   ::= { upsDiagPMLifetimeInfoEntry 4 }

upsDiagPMFanLifetimeStatus OBJECT-TYPE
   SYNTAX INTEGER {
     ok         (1),
     nearEnd    (2),
     exceeded   (3),
     unknown    (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the Power Module Fan lifetime information.
       ok(1) indicates the device lifetime status is OK.
       nearEnd(2) indicates the device lifetime status is near end.
       exceeded(3) indicates the device lifetime status is exceeded.
       unknown(4) indicates the device lifetime status is unknown."
   ::= { upsDiagPMLifetimeInfoEntry 5 }

upsDiagPMFanEstmtdLifetimeRmng OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Displays the time remaining, measured in months, before the module's
       fan should be replaced. It is reset by the field service engineer when
       a new fan is installed."
   ::= { upsDiagPMLifetimeInfoEntry 6 }

upsDiagPMFanEstmtdLifetimeRmngPct OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Displays the percentage of the total lifetime remaining
       before the module's fan should be replaced."
   ::= { upsDiagPMLifetimeInfoEntry 7 }

upsDiagPMEnclDoorFltrTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The maximum number of power module enclosures attached to the UPS."
   ::= { upsDiagnosticPowerModules 4 }

upsDiagPMEnclDoorFltrTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsDiagPMEnclDoorFltrEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for the diagnostics of individual power module enclosure door filters.
       The number of entries is contained in the upsDiagPMEnclDoorFltrTableSize OID."
   ::= { upsDiagnosticPowerModules 5 }

upsDiagPMEnclDoorFltrEntry OBJECT-TYPE
   SYNTAX UpsDiagPMEnclDoorFltrEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Power module door filter diagnostics info."
   INDEX  { upsDiagPMEnclIndex}
   ::= { upsDiagPMEnclDoorFltrTable 1 }

UpsDiagPMEnclDoorFltrEntry ::=
   SEQUENCE {
      upsDiagPMEnclIndex                         INTEGER,
      upsDiagPMEnclDoorFltrLifetime              INTEGER,
      upsDiagPMEnclDoorFltrStatus                INTEGER,
      upsDiagPMEnclDoorFltrEstmtdLifetimeRmng    INTEGER,
      upsDiagPMEnclDoorFltrEstmtdLifetimeRmngPct INTEGER
   }
upsDiagPMEnclIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the power module enclosure entry.
       Enclosure 0 indicates the Power enclosure 1.
       Enclosure 1 indicates the Power enclosure 2."
   ::= { upsDiagPMEnclDoorFltrEntry 1 }

upsDiagPMEnclDoorFltrLifetime OBJECT-TYPE
   SYNTAX INTEGER {
     heavyFiltration15days (1),
     normalFiltration30days(2),
     lightFiltration60days (3),
     notPresent            (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "Door filter replacement time interval, based on the installation enivironment.
        heavyFiltration15days (1) indicates door filter needs to be replaced within 15 days.
        normalFiltration30days (2) indicates door filter needs to be replaced within 30 days.
        lightFiltration60days (3) indicates door filter needs to be replaced within 60 days.
        notPresent(4) indicates that the door filter is not present."
   ::= { upsDiagPMEnclDoorFltrEntry 2 }

upsDiagPMEnclDoorFltrStatus OBJECT-TYPE
   SYNTAX INTEGER {
     ok         (1),
     nearEnd    (2),
     exceeded   (3),
     unknown    (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates the current status of the door filter.
       ok(1) indicates the device lifetime status is OK.
       nearEnd(2) indicates the device lifetime status is near end.
       exceeded(3) indicates the device lifetime status is exceeded.
       unknown(4) indicates the device lifetime status is unknown."
   ::= { upsDiagPMEnclDoorFltrEntry 3 }

upsDiagPMEnclDoorFltrEstmtdLifetimeRmng OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Displays the time remaining, measured in days, before the module door filter should be replaced.
       This value is set when you originally install the module."
   ::= { upsDiagPMEnclDoorFltrEntry 4 }

upsDiagPMEnclDoorFltrEstmtdLifetimeRmngPct OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Displays the percentage of the total lifetime remaining for the module
        door filter before it should be replaced."
   ::= { upsDiagPMEnclDoorFltrEntry 5 }



-- the upsDiagnosticBatteries group

upsDiagBatteryTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The maximum number of batteries supported by the UPS."
   ::= { upsDiagnosticBatteries 1 }

upsDiagBatteryTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsDiagBatteryEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for diagnostics of individual batteries. The number of
       entries is contained in the upsDiagBattTableSize OID."
   ::= { upsDiagnosticBatteries 2 }

upsDiagBatteryEntry OBJECT-TYPE
   SYNTAX UpsDiagBatteryEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The diagnostics of a battery."
   INDEX  { upsDiagBatteryIndex}
   ::= { upsDiagBatteryTable 1 }

UpsDiagBatteryEntry ::=
   SEQUENCE {
      upsDiagBatteryFrameIndex      INTEGER,
      upsDiagBatteryIndex           INTEGER,
      upsDiagBatteryStatus          INTEGER,
      upsDiagBatterySerialNumber    DisplayString,
      upsDiagBatteryFirmwareRev     DisplayString,
      upsDiagBatteryManufactureDate DisplayString,
      upsDiagBatteryType             DisplayString,
      upsDiagBatteryFramePresent     INTEGER,
      upsDiagBatteryFrameTemperature INTEGER
   }

upsDiagBatteryFrameIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the battery frame entry.
       Frame 0 indicates the Main frame. Extended Run (XR) frames
       start from index 1."
   ::= { upsDiagBatteryEntry 1 }

upsDiagBatteryIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the battery entry."
   ::= { upsDiagBatteryEntry 2 }

upsDiagBatteryStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown            (1),
     notInstalled       (2),
     ok                 (3),
     failed             (4),
     highTemperature    (5),
     replaceImmediately (6),
     lowCapacity        (7)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the battery.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       ok(3) indicates the battery status is OK.
       failed(4) indicates the battery status is failed.
       highTemperature(5) indicates the battery has a high temperature condition.
       replaceImmediately(6) indicates the battery must be replaced immediately.
       lowCapacity(7) indicates the battery has a low capacity."
   ::= { upsDiagBatteryEntry  3 }

upsDiagBatterySerialNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The serial number of the battery."
   ::= { upsDiagBatteryEntry  4 }

upsDiagBatteryFirmwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The firmware revision of the battery."
   ::= { upsDiagBatteryEntry  5 }

upsDiagBatteryManufactureDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The manufacture date of the battery."
   ::= { upsDiagBatteryEntry  6 }

upsDiagBatteryType OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The battery type or rating for the battery."
   ::= { upsDiagBatteryEntry  7 }


 upsDiagBatteryFramePresent OBJECT-TYPE
       SYNTAX     INTEGER {
         notPresent(0),
         present(1)
       }
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The battery frame/cabinet status.
                0 indicates frame/cabinet is not present.
                1 indicates frame/cabinet is present."
       ::= { upsDiagBatteryEntry 8 }

   upsDiagBatteryFrameTemperature OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The battery frame/cabinet temperature in tenths of degrees celsius.
                If the frame/cabinet is not present, this variable is set to (-1)."
       ::= { upsDiagBatteryEntry 9 }

upsDiagBatteryFrameTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The maximum number of battery frames supported by the UPS."
   ::= { upsDiagnosticBatteries 3 }

upsDiagBatteryFrameTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsDiagBatteryFrameEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for diagnostics of individual battery frame. The number of
       entries is contained in the upsDiagBatteryFrameTableSize OID."
   ::= { upsDiagnosticBatteries 4 }

upsDiagBatteryFrameEntry OBJECT-TYPE
   SYNTAX UpsDiagBatteryFrameEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The diagnostics of a battery frame."
   INDEX  { upsDiagBatteryFrameTableIndex}
   ::= { upsDiagBatteryFrameTable 1 }

UpsDiagBatteryFrameEntry ::=
   SEQUENCE {
      upsDiagBatteryFrameTableIndex        INTEGER,
      upsDiagBatteryModuleStatusPerFrame   DisplayString,
      upsDiagBatteryPositiveVoltage        INTEGER,
      upsDiagBatteryNegativeVoltage        INTEGER,
      upsDiagBatteryTemperature            INTEGER

   }

upsDiagBatteryFrameTableIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the battery frame entry."
   ::= { upsDiagBatteryFrameEntry 1 }

upsDiagBatteryModuleStatusPerFrame OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
     "An ASCII string containing the 64 flags representing
     the status of battery modules. 1 indicates battery module installed,
     0 indicates battery module not installed.

     The flags are numbered from 1 to 64, and read from left
     to right. The flags are defined as follows:

     Flag  1: Battery Module Level 1 A
     Flag  2: Battery Module Level 1 B
     Flag  3: Battery Module Level 1 C
     Flag  4: Battery Module Level 1 D
     Flag  5: Battery Module Level 1 E
     Flag  6: Battery Module Level 1 F

     Flag  7: Battery Module Level 2 A
     Flag  8: Battery Module Level 2 B
     Flag  9: Battery Module Level 2 C
     Flag 10: Battery Module Level 2 D
     Flag 11: Battery Module Level 2 E
     Flag 12: Battery Module Level 2 F

     Flag 13: Battery Module Level 3 A
     Flag 14: Battery Module Level 3 B
     Flag 15: Battery Module Level 3 C
     Flag 16: Battery Module Level 3 D
     Flag 17: Battery Module Level 3 E
     Flag 18: Battery Module Level 3 F

     Flag 19: Battery Module Level 4 A
     Flag 20: Battery Module Level 4 B
     Flag 21: Battery Module Level 4 C
     Flag 22: Battery Module Level 4 D
     Flag 23: Battery Module Level 4 E
     Flag 24: Battery Module Level 4 F

     Flag 25: Battery Module Level 7 A
     Flag 26: Battery Module Level 7 B
     Flag 27: Battery Module Level 7 C
     Flag 28: Battery Module Level 7 D
     Flag 29: Battery Module Level 7 E
     Flag 30: Battery Module Level 7 F

     Flag 31: Battery Module Level 8 A
     Flag 32: Battery Module Level 8 B
     Flag 33: Battery Module Level 8 C
     Flag 34: Battery Module Level 8 D
     Flag 35: Battery Module Level 8 E
     Flag 36: Battery Module Level 8 F

     Flag 37: Battery Module Level 9 A
     Flag 38: Battery Module Level 9 B
     Flag 39: Battery Module Level 9 C
     Flag 40: Battery Module Level 9 D
     Flag 41: Battery Module Level 9 E
     Flag 42: Battery Module Level 9 F

     Flag 43: Battery Module Level 10 A
     Flag 44: Battery Module Level 10 B
     Flag 45: Battery Module Level 10 C
     Flag 46: Battery Module Level 10 D
     Flag 47: Battery Module Level 10 E
     Flag 48: Battery Module Level 10 F

     Flag 49: <Not Used>
     Flag 50: <Not Used>
     Flag 51: <Not Used>
     Flag 52: <Not Used>
     Flag 53: <Not Used>
     Flag 54: <Not Used>

     Flag 55: <Not Used>
     Flag 56: <Not Used>
     Flag 57: <Not Used>
     Flag 58: <Not Used>
     Flag 59: <Not Used>
     Flag 60: <Not Used>

     Flag 61: <Not Used>
     Flag 62: <Not Used>
     Flag 63: <Not Used>
     Flag 64: <Not Used>"
   ::= { upsDiagBatteryFrameEntry  2 }

upsDiagBatteryPositiveVoltage OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
        "The battery positive voltage, in Volts."
        ::= { upsDiagBatteryFrameEntry 3 }

upsDiagBatteryNegativeVoltage OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
        "The battery negative voltage, in Volts."
        ::= { upsDiagBatteryFrameEntry 4 }

upsDiagBatteryTemperature OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The battery frame/cabinet temperature in tenths of degrees celsius.
                If the frame/cabinet is not present, this variable is set to (-1)."
       ::= { upsDiagBatteryFrameEntry 5 }


-- the upsDiagnosticSubsystem group

upsDiagSubSysFrameTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of frames attached to the UPS including the Main frame."
   ::= { upsDiagnosticSubsystem 1 }

upsDiagSubSysFrameTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsDiagSubSysFrameEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for diagnostics of individual XR Frames."
   ::= { upsDiagnosticSubsystem 2 }

upsDiagSubSysFrameEntry OBJECT-TYPE
   SYNTAX UpsDiagSubSysFrameEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The diagnostics of an XR Frame."
   INDEX  { upsDiagSubSysFrameIndex}
   ::= { upsDiagSubSysFrameTable 1 }

UpsDiagSubSysFrameEntry ::=
   SEQUENCE {
      upsDiagSubSysFrameIndex                 INTEGER,
      upsDiagSubSysFrameType                  INTEGER,
      upsDiagSubSysFrameFirmwareRev           DisplayString,
      upsDiagSubSysFrameHardwareRev           DisplayString,
      upsDiagSubSysFrameSerialNum             DisplayString,
      upsDiagSubSysFrameManufactureDate       DisplayString
   }

upsDiagSubSysFrameIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The frame index entry."
   ::= { upsDiagSubSysFrameEntry 1 }

upsDiagSubSysFrameType OBJECT-TYPE
   SYNTAX INTEGER {
     unknown            (1),
     notInstalled       (2),
     frameTypeMain      (3),
     frameTypeXR        (4),
     frameTypeLXR       (5)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The type of Frame.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       frameTypeMain(3) indicates the frame type is the Main Frame.
       frameTypeXR(4) indicates the frame type is an XR Frame.
       frameTypeLXR(5) indicates the frame type is an LXR Frame."
   ::= { upsDiagSubSysFrameEntry 2 }

upsDiagSubSysFrameFirmwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The firmware revision of the frame."
   ::= { upsDiagSubSysFrameEntry 3 }

upsDiagSubSysFrameHardwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The hardware revision of the frame."
   ::= { upsDiagSubSysFrameEntry 4 }

upsDiagSubSysFrameSerialNum OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The serial number of the frame."
   ::= { upsDiagSubSysFrameEntry 5 }

upsDiagSubSysFrameManufactureDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The manufacture date of the frame."
   ::= { upsDiagSubSysFrameEntry 6 }

upsDiagSubSysIntBypSwitchTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of Internal Bypass switches attached to the UPS."
   ::= { upsDiagnosticSubsystem 3 }

upsDiagSubSysIntBypSwitchTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsDiagSubSysIntBypSwitchEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for diagnostics of the Internal Bypass Switch."
   ::= { upsDiagnosticSubsystem 4 }

upsDiagSubSysIntBypSwitchEntry OBJECT-TYPE
   SYNTAX UpsDiagSubSysIntBypSwitchEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The diagnostics of the Internal Bypass Switch."
   INDEX  { upsDiagSubSysIntBypSwitchIndex}
   ::= { upsDiagSubSysIntBypSwitchTable 1 }

UpsDiagSubSysIntBypSwitchEntry ::=
   SEQUENCE {
      upsDiagSubSysIntBypSwitchFrameIndex            INTEGER,
      upsDiagSubSysIntBypSwitchIndex                 INTEGER,
      upsDiagSubSysIntBypSwitchStatus                INTEGER,
      upsDiagSubSysIntBypSwitchFirmwareRev           DisplayString,
      upsDiagSubSysIntBypSwitchHardwareRev           DisplayString,
      upsDiagSubSysIntBypSwitchSerialNum             DisplayString,
      upsDiagSubSysIntBypSwitchManufactureDate       DisplayString,
      upsDiagSubSysIntBypSwitchModelNum              DisplayString
   }

upsDiagSubSysIntBypSwitchFrameIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The frame index entry."
   ::= { upsDiagSubSysIntBypSwitchEntry 1 }

upsDiagSubSysIntBypSwitchIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Internal Bypass Switch index entry."
   ::= { upsDiagSubSysIntBypSwitchEntry 2 }

upsDiagSubSysIntBypSwitchStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     offOk           (3),
     onOk            (4),
     offFail         (5),
     onFail          (6),
     lostComm        (7)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Internal Bypass Switch status.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       offOk(3) indicates the device status is off and OK.
       onOk(4) indicates the device status is on and OK.
       offFail(5) indicates the device status is off and failed.
       onFail(6) indicates the device status is on and failed.
       lostComm(7) indicates the device has lost communication."
   ::= { upsDiagSubSysIntBypSwitchEntry 3 }

upsDiagSubSysIntBypSwitchFirmwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The firmware revision of the Internal Bypass Switch."
   ::= { upsDiagSubSysIntBypSwitchEntry 4 }

upsDiagSubSysIntBypSwitchHardwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The hardware revision of the Internal Bypass Switch."
   ::= { upsDiagSubSysIntBypSwitchEntry 5 }

upsDiagSubSysIntBypSwitchSerialNum OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The serial number of the Internal Bypass Switch."
   ::= { upsDiagSubSysIntBypSwitchEntry 6 }

upsDiagSubSysIntBypSwitchManufactureDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The manufacture date of the Internal Bypass Switch."
   ::= { upsDiagSubSysIntBypSwitchEntry 7 }

 upsDiagSubSysIntBypSwitchModelNum OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The model number of the Internal Bypass Switch."
   ::= { upsDiagSubSysIntBypSwitchEntry  8 }

upsDiagSubSysBattMonitorTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of Battery Monitor Boards attached to the UPS."
   ::= { upsDiagnosticSubsystem 5 }

upsDiagSubSysBattMonitorTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsDiagSubSysBattMonitorEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for diagnostics of the Battery Monitor Board."
   ::= { upsDiagnosticSubsystem 6 }

upsDiagSubSysBattMonitorEntry OBJECT-TYPE
   SYNTAX UpsDiagSubSysBattMonitorEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The diagnostics of the Battery Monitor Board."
   INDEX  { upsDiagSubSysBattMonitorIndex}
   ::= { upsDiagSubSysBattMonitorTable 1 }

UpsDiagSubSysBattMonitorEntry ::=
   SEQUENCE {
      upsDiagSubSysBattMonitorFrameIndex            INTEGER,
      upsDiagSubSysBattMonitorIndex                 INTEGER,
      upsDiagSubSysBattMonitorStatus                INTEGER,
      upsDiagSubSysBattMonitorFirmwareRev           DisplayString,
      upsDiagSubSysBattMonitorHardwareRev           DisplayString,
      upsDiagSubSysBattMonitorSerialNum             DisplayString,
      upsDiagSubSysBattMonitorManufactureDate       DisplayString
   }

upsDiagSubSysBattMonitorFrameIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The frame index entry."
   ::= { upsDiagSubSysBattMonitorEntry 1 }

upsDiagSubSysBattMonitorIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of the Battery Monitor Board."
   ::= { upsDiagSubSysBattMonitorEntry 2 }

upsDiagSubSysBattMonitorStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     offOk           (3),
     onOk            (4),
     offFail         (5),
     onFail          (6),
     lostComm        (7)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the Battery Monitor Board.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       offOk(3) indicates the device status is off and OK.
       onOk(4) indicates the device status is on and OK.
       offFail(5) indicates the device status is off and failed.
       onFail(6) indicates the device status is on and failed.
       lostComm(7) indicates the device has lost communication."
   ::= { upsDiagSubSysBattMonitorEntry 3 }

upsDiagSubSysBattMonitorFirmwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The firmware revision of the Battery Monitor Board."
   ::= { upsDiagSubSysBattMonitorEntry 4 }

upsDiagSubSysBattMonitorHardwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The hardware revision of the Battery Monitor Board."
   ::= { upsDiagSubSysBattMonitorEntry 5 }

upsDiagSubSysBattMonitorSerialNum OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The serial number of the Battery Monitor Board."
   ::= { upsDiagSubSysBattMonitorEntry 6 }

upsDiagSubSysBattMonitorManufactureDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The date of the manufacture for the Battery Monitor Board."
   ::= { upsDiagSubSysBattMonitorEntry  7 }

upsDiagSubSysExternalSwitchGearTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of External Switch Gears attached to the UPS."
   ::= { upsDiagnosticSubsystem 7 }

upsDiagSubSysExternalSwitchGearTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsDiagSubSysExternalSwitchGearEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for diagnostics of the individual External Switch Gear."
   ::= { upsDiagnosticSubsystem 8 }

upsDiagSubSysExternalSwitchGearEntry OBJECT-TYPE
   SYNTAX UpsDiagSubSysExternalSwitchGearEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The diagnostics of an individual External Switch Gear."
   INDEX  { upsDiagSubSysExternalSwitchGearIndex}
   ::= { upsDiagSubSysExternalSwitchGearTable 1 }

UpsDiagSubSysExternalSwitchGearEntry ::=
   SEQUENCE {
      upsDiagSubSysExternalSwitchGearFrameIndex            INTEGER,
      upsDiagSubSysExternalSwitchGearIndex                 INTEGER,
      upsDiagSubSysExternalSwitchGearStatus                INTEGER,
      upsDiagSubSysExternalSwitchGearFirmwareRev           DisplayString,
      upsDiagSubSysExternalSwitchGearHardwareRev           DisplayString,
      upsDiagSubSysExternalSwitchGearSerialNum             DisplayString,
      upsDiagSubSysExternalSwitchGearManufactureDate       DisplayString,
      upsDiagSubSysExternalSwitchGearTemperature           INTEGER

   }

upsDiagSubSysExternalSwitchGearFrameIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The frame index entry."
   ::= { upsDiagSubSysExternalSwitchGearEntry 1 }

upsDiagSubSysExternalSwitchGearIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of the External Switch Gear."
   ::= { upsDiagSubSysExternalSwitchGearEntry 2 }

upsDiagSubSysExternalSwitchGearStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     offOk           (3),
     onOk            (4),
     offFail         (5),
     onFail          (6),
     lostComm        (7)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the External Switch Gear.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       offOk(3) indicates the device status is off and OK.
       onOk(4) indicates the device status is on and OK.
       offFail(5) indicates the device status is off and failed.
       onFail(6) indicates the device status is on and failed.
       lostComm(7) indicates the device has lost communication."
   ::= { upsDiagSubSysExternalSwitchGearEntry 3 }

upsDiagSubSysExternalSwitchGearFirmwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The firmware revision of the External Switch Gear monitor card."
   ::= { upsDiagSubSysExternalSwitchGearEntry 4 }

upsDiagSubSysExternalSwitchGearHardwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The hardware revision of the External Switch Gear monitor card."
   ::= { upsDiagSubSysExternalSwitchGearEntry 5 }

upsDiagSubSysExternalSwitchGearSerialNum OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The serial number of the External Switch Gear monitor card."
   ::= { upsDiagSubSysExternalSwitchGearEntry 6 }

upsDiagSubSysExternalSwitchGearManufactureDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The date of the manufacture for the External Switch Gear monitor card."
   ::= { upsDiagSubSysExternalSwitchGearEntry  7 }

   upsDiagSubSysExternalSwitchGearTemperature OBJECT-TYPE
   SYNTAX     INTEGER
   ACCESS     read-only
   STATUS     mandatory
   DESCRIPTION

      "The temperature of the air around the External Switch
       Gear monitor card in tenths of degrees Celsius."
   ::= { upsDiagSubSysExternalSwitchGearEntry 8 }

upsDiagSubSysDisplayInterfaceCardTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of Display Interface Cards attached to the UPS."
   ::= { upsDiagnosticSubsystem 9 }

upsDiagSubSysDisplayInterfaceCardTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsDiagSubSysDisplayInterfaceCardEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for diagnostics of individual Display Interface Cards."
   ::= { upsDiagnosticSubsystem 10 }

upsDiagSubSysDisplayInterfaceCardEntry OBJECT-TYPE
   SYNTAX UpsDiagSubSysDisplayInterfaceCardEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The diagnostics of a Display Interface Card."
   INDEX  { upsDiagSubSysDisplayInterfaceCardIndex}
   ::= { upsDiagSubSysDisplayInterfaceCardTable 1 }

UpsDiagSubSysDisplayInterfaceCardEntry ::=
   SEQUENCE {
      upsDiagSubSysDisplayInterfaceCardFrameIndex            INTEGER,
      upsDiagSubSysDisplayInterfaceCardIndex                 INTEGER,
      upsDiagSubSysDisplayInterfaceCardStatus                INTEGER
   }

upsDiagSubSysDisplayInterfaceCardFrameIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The frame index entry."
   ::= { upsDiagSubSysDisplayInterfaceCardEntry 1 }

upsDiagSubSysDisplayInterfaceCardIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of the Display Interface Card."
   ::= { upsDiagSubSysDisplayInterfaceCardEntry 2 }

upsDiagSubSysDisplayInterfaceCardStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     offOk           (3),
     onOk            (4),
     offFail         (5),
     onFail          (6),
     lostComm        (7)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the Display Interface Card.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       offOk(3) indicates the device status is off and OK.
       onOk(4) indicates the device status is on and OK.
       offFail(5) indicates the device status is off and failed.
       onFail(6) indicates the device status is on and failed.
       lostComm(7) indicates the device has lost communication."
   ::= { upsDiagSubSysDisplayInterfaceCardEntry 3 }

upsDiagSubSysDCCircuitBreakerTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of DC Circuit Breakers attached to the UPS."
   ::= { upsDiagnosticSubsystem 11 }

upsDiagSubSysDCCircuitBreakerTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsDiagSubSysDCCircuitBreakerEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for diagnostics of individual DC Circuit Breakers."
   ::= { upsDiagnosticSubsystem 12 }

upsDiagSubSysDCCircuitBreakerEntry OBJECT-TYPE
   SYNTAX UpsDiagSubSysDCCircuitBreakerEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The diagnostics of a DC Circuit Breaker."
   INDEX  { upsDiagSubSysDCCircuitBreakerIndex}
   ::= { upsDiagSubSysDCCircuitBreakerTable 1 }

UpsDiagSubSysDCCircuitBreakerEntry ::=
   SEQUENCE {
      upsDiagSubSysDCCircuitBreakerFrameIndex            INTEGER,
      upsDiagSubSysDCCircuitBreakerIndex                 INTEGER,
      upsDiagSubSysDCCircuitBreakerStatus                INTEGER
   }

upsDiagSubSysDCCircuitBreakerFrameIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The frame index entry."
   ::= { upsDiagSubSysDCCircuitBreakerEntry 1 }

upsDiagSubSysDCCircuitBreakerIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of the DC Circuit Breaker."
   ::= { upsDiagSubSysDCCircuitBreakerEntry 2 }

upsDiagSubSysDCCircuitBreakerStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     opened          (3),
     closed          (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the DC Circuit Breaker.
       unknown(1) indicates the circuit breaker status is unknown.
       notInstalled(2) indicates the circuit breaker is not installed.
       opened(3) indicates the circuit breaker is opened.
       closed(4) indicates the circuit breaker is closed."
   ::= { upsDiagSubSysDCCircuitBreakerEntry 3 }

upsDiagSubSysSystemPowerSupplyTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of System Power Supplies attached to the UPS."
   ::= { upsDiagnosticSubsystem 13 }

upsDiagSubSysSystemPowerSupplyTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsDiagSubSysSystemPowerSupplyEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for diagnostics of individual System Power Supplies."
   ::= { upsDiagnosticSubsystem 14 }

upsDiagSubSysSystemPowerSupplyEntry OBJECT-TYPE
   SYNTAX UpsDiagSubSysSystemPowerSupplyEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The diagnostics of a System Power Supply."
   INDEX  { upsDiagSubSysSystemPowerSupplyIndex}
   ::= { upsDiagSubSysSystemPowerSupplyTable 1 }

UpsDiagSubSysSystemPowerSupplyEntry ::=
   SEQUENCE {
      upsDiagSubSysSystemPowerSupplyFrameIndex            INTEGER,
      upsDiagSubSysSystemPowerSupplyIndex                 INTEGER,
      upsDiagSubSysSystemPowerSupplyStatus                INTEGER,
      upsDiagSubSysSystemPowerSupplyFirmwareRev           DisplayString,
      upsDiagSubSysSystemPowerSupplyHardwareRev           DisplayString,
      upsDiagSubSysSystemPowerSupplySerialNum             DisplayString,
      upsDiagSubSysSystemPowerSupplyManufactureDate       DisplayString
   }

upsDiagSubSysSystemPowerSupplyFrameIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The frame index entry."
   ::= { upsDiagSubSysSystemPowerSupplyEntry 1 }

upsDiagSubSysSystemPowerSupplyIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of a System Power Supply."
   ::= { upsDiagSubSysSystemPowerSupplyEntry 2 }

upsDiagSubSysSystemPowerSupplyStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     offOk           (3),
     onOk            (4),
     offFail         (5),
     onFail          (6),
     lostComm        (7)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the System Power Supply.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       offOk(3) indicates the device status is off and OK.
       onOk(4) indicates the device status is on and OK.
       offFail(5) indicates the device status is off and failed.
       onFail(6) indicates the device status is on and failed.
       lostComm(7) indicates the device has lost communication."
   ::= { upsDiagSubSysSystemPowerSupplyEntry 3 }

upsDiagSubSysSystemPowerSupplyFirmwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The firmware revision of the System Power Supply monitor card."
   ::= { upsDiagSubSysSystemPowerSupplyEntry 4 }

upsDiagSubSysSystemPowerSupplyHardwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The hardware revision of the System Power Supply monitor card."
   ::= { upsDiagSubSysSystemPowerSupplyEntry 5 }

upsDiagSubSysSystemPowerSupplySerialNum OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The serial number of the System Power Supply monitor card."
   ::= { upsDiagSubSysSystemPowerSupplyEntry 6 }

upsDiagSubSysSystemPowerSupplyManufactureDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The date of the manufacture for the System Power Supply monitor card."
   ::= { upsDiagSubSysSystemPowerSupplyEntry  7 }

upsDiagSubSysXRCommunicationCardTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of XR Communication Cards attached to the UPS."
   ::= { upsDiagnosticSubsystem 15 }

upsDiagSubSysXRCommunicationCardTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsDiagSubSysXRCommunicationCardEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for diagnostics of individual XR Communication Cards."
   ::= { upsDiagnosticSubsystem 16 }

upsDiagSubSysXRCommunicationCardEntry OBJECT-TYPE
   SYNTAX UpsDiagSubSysXRCommunicationCardEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The diagnostics of an XR Communication Card."
   INDEX  { upsDiagSubSysXRCommunicationCardIndex}
   ::= { upsDiagSubSysXRCommunicationCardTable 1 }

UpsDiagSubSysXRCommunicationCardEntry ::=
   SEQUENCE {
      upsDiagSubSysXRCommunicationCardFrameIndex            INTEGER,
      upsDiagSubSysXRCommunicationCardIndex                 INTEGER,
      upsDiagSubSysXRCommunicationCardStatus                INTEGER,
      upsDiagSubSysXRCommunicationCardFirmwareRev           DisplayString,
      upsDiagSubSysXRCommunicationCardSerialNum             DisplayString

   }

upsDiagSubSysXRCommunicationCardFrameIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The frame index entry."
   ::= { upsDiagSubSysXRCommunicationCardEntry 1 }

upsDiagSubSysXRCommunicationCardIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of an XR Communication Card."
   ::= { upsDiagSubSysXRCommunicationCardEntry 2 }

upsDiagSubSysXRCommunicationCardStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     offOk           (3),
     onOk            (4),
     offFail         (5),
     onFail          (6),
     lostComm        (7)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the XR Communication Card.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       offOk(3) indicates the device status is off and OK.
       onOk(4) indicates the device status is on and OK.
       offFail(5) indicates the device status is off and failed.
       onFail(6) indicates the device status is on and failed.
       lostComm(7) indicates the device has lost communication."
   ::= { upsDiagSubSysXRCommunicationCardEntry 3 }

upsDiagSubSysXRCommunicationCardFirmwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The firmware revision of the XR Communication card."
   ::= { upsDiagSubSysXRCommunicationCardEntry 4 }

upsDiagSubSysXRCommunicationCardSerialNum OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The serial number of the XR Communication card."
   ::= { upsDiagSubSysXRCommunicationCardEntry 5 }

upsDiagSubSysExternalPowerFrameBoardTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of External Power Frame Boards attached to the UPS."
   ::= { upsDiagnosticSubsystem 17 }

upsDiagSubSysExternalPowerFrameBoardTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsDiagSubSysExternalPowerFrameBoardEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for diagnostics of individual External Power Frame Boards."
   ::= { upsDiagnosticSubsystem 18 }

upsDiagSubSysExternalPowerFrameBoardEntry OBJECT-TYPE
   SYNTAX UpsDiagSubSysExternalPowerFrameBoardEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The diagnostics of an External Power Frame Board."
   INDEX  { upsDiagSubSysExternalPowerFrameBoardIndex}
   ::= { upsDiagSubSysExternalPowerFrameBoardTable 1 }

UpsDiagSubSysExternalPowerFrameBoardEntry ::=
   SEQUENCE {
      upsDiagSubSysExternalPowerFrameBoardFrameIndex            INTEGER,
      upsDiagSubSysExternalPowerFrameBoardIndex                 INTEGER,
      upsDiagSubSysExternalPowerFrameBoardStatus                INTEGER
   }

upsDiagSubSysExternalPowerFrameBoardFrameIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The frame index entry."
   ::= { upsDiagSubSysExternalPowerFrameBoardEntry 1 }

upsDiagSubSysExternalPowerFrameBoardIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of an External Power Frame Board."
   ::= { upsDiagSubSysExternalPowerFrameBoardEntry 2 }

upsDiagSubSysExternalPowerFrameBoardStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     offOk           (3),
     onOk            (4),
     offFail         (5),
     onFail          (6),
     lostComm        (7)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the External Power Frame Board.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       offOk(3) indicates the device status is off and OK.
       onOk(4) indicates the device status is on and OK.
       offFail(5) indicates the device status is off and failed.
       onFail(6) indicates the device status is on and failed.
       lostComm(7) indicates the device has lost communication."
   ::= { upsDiagSubSysExternalPowerFrameBoardEntry 3 }

upsDiagSubSysChargerTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of Chargers attached to the UPS."
   ::= { upsDiagnosticSubsystem 19 }

 upsDiagSubSysChargerTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsDiagSubSysChargerEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for diagnostics of individual chargers."
   ::= { upsDiagnosticSubsystem 20 }

upsDiagSubSysChargerEntry OBJECT-TYPE
   SYNTAX UpsDiagSubSysChargerEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The diagnostics of a charger."
   INDEX  { upsDiagSubSysChargerIndex}
   ::= { upsDiagSubSysChargerTable 1 }

UpsDiagSubSysChargerEntry ::=
   SEQUENCE {
      upsDiagSubSysChargerFrameIndex            INTEGER,
      upsDiagSubSysChargerIndex                 INTEGER,
      upsDiagSubSysChargerStatus                INTEGER
   }

upsDiagSubSysChargerFrameIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The frame index entry."
   ::= { upsDiagSubSysChargerEntry 1 }

upsDiagSubSysChargerIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of a charger."
   ::= { upsDiagSubSysChargerEntry 2 }

upsDiagSubSysChargerStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     offOk           (3),
     onOk            (4),
     offFail         (5),
     onFail          (6),
     lostComm        (7)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the Charger.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       offOk(3) indicates the device status is off and OK.
       onOk(4) indicates the device status is on and OK.
       offFail(5) indicates the device status is off and failed.
       onFail(6) indicates the device status is on and failed.
       lostComm(7) indicates the device has lost communication."
   ::= { upsDiagSubSysChargerEntry 3 }

upsDiagSubSysInverterTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of Inverters attached to the UPS."
   ::= { upsDiagnosticSubsystem 21 }

upsDiagSubSysInverterTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsDiagSubSysInverterEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for diagnostics of individual Inverters."
   ::= { upsDiagnosticSubsystem 22 }

upsDiagSubSysInverterEntry OBJECT-TYPE
   SYNTAX UpsDiagSubSysInverterEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The diagnostics of an Inverter."
   INDEX  { upsDiagSubSysInverterIndex}
   ::= { upsDiagSubSysInverterTable 1 }

UpsDiagSubSysInverterEntry ::=
   SEQUENCE {
      upsDiagSubSysInverterFrameIndex            INTEGER,
      upsDiagSubSysInverterIndex                 INTEGER,
      upsDiagSubSysInverterStatus                INTEGER,
      upsDiagSubSysInverterFirmwareRev           DisplayString,
      upsDiagSubSysInverterHardwareRev           DisplayString,
      upsDiagSubSysInverterSerialNum             DisplayString,
      upsDiagSubSysInverterManufactureDate       DisplayString
   }

upsDiagSubSysInverterFrameIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The frame index entry."
   ::= { upsDiagSubSysInverterEntry 1 }

upsDiagSubSysInverterIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of an Inverter."
   ::= { upsDiagSubSysInverterEntry 2 }

upsDiagSubSysInverterStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     offOk           (3),
     onOk            (4),
     offFail         (5),
     onFail          (6),
     lostComm        (7)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the Inverter.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       offOk(3) indicates the device status is off and OK.
       onOk(4) indicates the device status is on and OK.
       offFail(5) indicates the device status is off and failed.
       onFail(6) indicates the device status is on and failed.
       lostComm(7) indicates the device has lost communication."
   ::= { upsDiagSubSysInverterEntry 3 }

upsDiagSubSysInverterFirmwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The firmware revision of the Inverter monitor."
   ::= { upsDiagSubSysInverterEntry 4 }

upsDiagSubSysInverterHardwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The hardware revision of the Inverter monitor."
   ::= { upsDiagSubSysInverterEntry 5 }

upsDiagSubSysInverterSerialNum OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The serial number of the Inverter monitor."
   ::= { upsDiagSubSysInverterEntry 6 }

upsDiagSubSysInverterManufactureDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The date of manufacture for the Inverter monitor."
   ::= { upsDiagSubSysInverterEntry  7 }

upsDiagSubSysPowerFactorCorrectionTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of Power Factor Correction devices attached to the UPS."
   ::= { upsDiagnosticSubsystem 23 }

upsDiagSubSysPowerFactorCorrectionTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsDiagSubSysPowerFactorCorrectionEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for diagnostics of individual PowerFactorCorrections."
   ::= { upsDiagnosticSubsystem 24 }

upsDiagSubSysPowerFactorCorrectionEntry OBJECT-TYPE
   SYNTAX UpsDiagSubSysPowerFactorCorrectionEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The diagnostics of a Power Factor Correction."
   INDEX  { upsDiagSubSysPowerFactorCorrectionIndex}
   ::= { upsDiagSubSysPowerFactorCorrectionTable 1 }

UpsDiagSubSysPowerFactorCorrectionEntry ::=
   SEQUENCE {
      upsDiagSubSysPowerFactorCorrectionFrameIndex            INTEGER,
      upsDiagSubSysPowerFactorCorrectionIndex                 INTEGER,
      upsDiagSubSysPowerFactorCorrectionStatus                INTEGER,
      upsDiagSubSysPowerFactorCorrectionFirmwareRev           DisplayString,
      upsDiagSubSysPowerFactorCorrectionHardwareRev           DisplayString,
      upsDiagSubSysPowerFactorCorrectionSerialNum             DisplayString,
      upsDiagSubSysPowerFactorCorrectionManufactureDate       DisplayString
   }

upsDiagSubSysPowerFactorCorrectionFrameIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The frame index entry."
   ::= { upsDiagSubSysPowerFactorCorrectionEntry 1 }

upsDiagSubSysPowerFactorCorrectionIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of a Power Factor Correction."
   ::= { upsDiagSubSysPowerFactorCorrectionEntry 2 }

upsDiagSubSysPowerFactorCorrectionStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     offOk           (3),
     onOk            (4),
     offFail         (5),
     onFail          (6),
     lostComm        (7)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the Power Factor Correction.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       offOk(3) indicates the device status is off and OK.
       onOk(4) indicates the device status is on and OK.
       offFail(5) indicates the device status is off and failed.
       onFail(6) indicates the device status is on and failed.
       lostComm(7) indicates the device has lost communication."
   ::= { upsDiagSubSysPowerFactorCorrectionEntry 3 }

upsDiagSubSysPowerFactorCorrectionFirmwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The firmware revision of the Power Factor Correction monitor."
   ::= { upsDiagSubSysPowerFactorCorrectionEntry 4 }

upsDiagSubSysPowerFactorCorrectionHardwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The hardware revision of the Power Factor Correction monitor."
   ::= { upsDiagSubSysPowerFactorCorrectionEntry 5 }

upsDiagSubSysPowerFactorCorrectionSerialNum OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The serial number of the Power Factor Correction monitor."
   ::= { upsDiagSubSysPowerFactorCorrectionEntry 6 }

upsDiagSubSysPowerFactorCorrectionManufactureDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The date of the manufacture for the Power Factor Correction monitor."
   ::= { upsDiagSubSysPowerFactorCorrectionEntry  7 }

upsDiagSubSysNetworkComCardTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of Network Communication Cards attached to the UPS."
   ::= { upsDiagnosticSubsystem 25 }

upsDiagSubSysNetworkComCardTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsDiagSubSysNetworkComCardEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for getting diagnostics information of an individual Network Communication Card."
   ::= { upsDiagnosticSubsystem 26 }

upsDiagSubSysNetworkComCardEntry OBJECT-TYPE
   SYNTAX UpsDiagSubSysNetworkComCardEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The diagnostics of a Network Communication Card."
   INDEX  { upsDiagSubSysNetworkComCardIndex}
   ::= { upsDiagSubSysNetworkComCardTable 1 }

UpsDiagSubSysNetworkComCardEntry ::=
   SEQUENCE {
      upsDiagSubSysNetworkComCardIndex             INTEGER,
      upsDiagSubSysNetworkComCardModelNumber       DisplayString,
      upsDiagSubSysNetworkComCardSerialNumber      DisplayString,
      upsDiagSubSysNetworkComCardDateOfManufacture DisplayString,
      upsDiagSubSysNetworkComCardHardwareRev       DisplayString,
      upsDiagSubSysNetworkComCardFirmwareAppRev    DisplayString,
      upsDiagSubSysNetworkComCardFirmwareAppOSRev  DisplayString
   }

upsDiagSubSysNetworkComCardIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The UPS network and display interface communication card index entry."
   ::= { upsDiagSubSysNetworkComCardEntry 1 }

upsDiagSubSysNetworkComCardModelNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the model number of the UPS network and display interface communication card.
      This value is set at the factory."
   ::= { upsDiagSubSysNetworkComCardEntry 2 }

upsDiagSubSysNetworkComCardSerialNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the serial number of the UPS network and display interface communication card.
       This value is set at the factory."
   ::= { upsDiagSubSysNetworkComCardEntry 3 }

upsDiagSubSysNetworkComCardDateOfManufacture OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The date when the UPS network and display interface communication card was manufactured in mm/dd/yyyy format.
       This value is set at the factory."
   ::= { upsDiagSubSysNetworkComCardEntry 4 }

upsDiagSubSysNetworkComCardHardwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The hardware revision of the UPS network and display interface communication card.
       This value is set at the factory."
   ::= { upsDiagSubSysNetworkComCardEntry 5 }

upsDiagSubSysNetworkComCardFirmwareAppRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An ID string identifying the application firmware revision of the
      UPS network and display interface communication card."
   ::= {  upsDiagSubSysNetworkComCardEntry 6 }

upsDiagSubSysNetworkComCardFirmwareAppOSRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An ID string identifying the application operating system firmware revision of the
      UPS network and display interface communication card."
   ::= {  upsDiagSubSysNetworkComCardEntry 7 }

upsDiagSubSysUsrSuppBattMonitorTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of user supplied Battery Monitor Boards attached to the UPS."
   ::= { upsDiagnosticSubsystem 27 }

upsDiagSubSysUsrSuppBattMonitorTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsDiagSubSysUsrSuppBattMonitorEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for diagnostics of the user supplied Battery Monitor Board."
   ::= { upsDiagnosticSubsystem 28 }

upsDiagSubSysUsrSuppBattMonitorEntry OBJECT-TYPE
   SYNTAX UpsDiagSubSysUsrSuppBattMonitorEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The diagnostics of the user supplied Battery Monitor Board."
   INDEX  { upsDiagSubSysUsrSuppBattMonitorIndex}
   ::= { upsDiagSubSysUsrSuppBattMonitorTable 1 }

UpsDiagSubSysUsrSuppBattMonitorEntry ::=
   SEQUENCE {
      upsDiagSubSysUsrSuppBattMonitorIndex                 INTEGER,
      upsDiagSubSysUsrSuppBattMonitorStatus                INTEGER,
      upsDiagSubSysUsrSuppBattMonitorFirmwareRev           DisplayString,
      upsDiagSubSysUsrSuppBattMonitorHardwareRev           DisplayString,
      upsDiagSubSysUsrSuppBattMonitorSerialNum             DisplayString,
      upsDiagSubSysUsrSuppBattMonitorTemperature           INTEGER
   }

upsDiagSubSysUsrSuppBattMonitorIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of the user supplied Battery Monitor Board."
   ::= { upsDiagSubSysUsrSuppBattMonitorEntry 1 }

upsDiagSubSysUsrSuppBattMonitorStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     offOk           (3),
     onOk            (4),
     offFail         (5),
     onFail          (6),
     lostComm        (7)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the user supplied Battery Monitor Board.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       offOk(3) indicates the device status is off and OK.
       onOk(4) indicates the device status is on and OK.
       offFail(5) indicates the device status is off and failed.
       onFail(6) indicates the device status is on and failed.
       lostComm(7) indicates the device has lost communication."
   ::= { upsDiagSubSysUsrSuppBattMonitorEntry 2 }

upsDiagSubSysUsrSuppBattMonitorFirmwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The firmware revision of the user supplied Battery Monitor Board."
   ::= { upsDiagSubSysUsrSuppBattMonitorEntry 3 }

upsDiagSubSysUsrSuppBattMonitorHardwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The hardware revision of the user supplied
       Battery Monitor Board."
   ::= { upsDiagSubSysUsrSuppBattMonitorEntry 4 }

upsDiagSubSysUsrSuppBattMonitorSerialNum OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The serial number of the user supplied
       Battery Monitor Board."
   ::= { upsDiagSubSysUsrSuppBattMonitorEntry 5 }

upsDiagSubSysUsrSuppBattMonitorTemperature OBJECT-TYPE
   SYNTAX     INTEGER
   ACCESS     read-only
   STATUS     mandatory
   DESCRIPTION

      "The temperature of the air around the user supplied
       Battery Monitor Board in tenths of degrees Celsius."
   ::= { upsDiagSubSysUsrSuppBattMonitorEntry 6 }

upsDiagSubSysUsrSuppBattBreakerStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     opened          (3),
     closed          (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the user supplied Battery Breaker.
       unknown(1) indicates the circuit breaker status is unknown.
       notInstalled(2) indicates the circuit breaker is not installed.
       opened(3) indicates the circuit breaker is opened.
       closed(4) indicates the circuit breaker is closed."
   ::= { upsDiagnosticSubsystem 29 }

upsDiagSubSysPSUTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of Power Supply Units in the UPS."
   ::= { upsDiagnosticSubsystem 30 }

upsDiagSubSysPSUTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsDiagSubSysPSUEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for diagnostics of individual Power Supply Units. The number of
       entries is contained in the upsDiagSubSysPSUTableSize OID."
   ::= { upsDiagnosticSubsystem 31 }

upsDiagSubSysPSUEntry OBJECT-TYPE
   SYNTAX UpsDiagSubSysPSUEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The diagnostics information of a Power Supply Unit."
   INDEX  { upsDiagSubSysPSUIndex}
   ::= { upsDiagSubSysPSUTable 1 }

UpsDiagSubSysPSUEntry ::=
   SEQUENCE {
      upsDiagSubSysPSUIndex             INTEGER,
      upsDiagSubSysPSUStatus            INTEGER
   }

upsDiagSubSysPSUIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the Power Supply Unit entry."
   ::= { upsDiagSubSysPSUEntry 1 }

upsDiagSubSysPSUStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     offOk           (3),
     onOk            (4),
     offFail         (5),
     onFail          (6),
     lostComm        (7)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the Power Supply Unit.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       offOk(3) indicates the device status is off and OK.
       onOk(4) indicates the device status is on and OK.
       offFail(5) indicates the device status is off and failed.
       onFail(6) indicates the device status is on and failed.
       lostComm(7) indicates the device has lost communication."
   ::= { upsDiagSubSysPSUEntry  2 }

upsDiagSubSysIDRCTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of ID and Relay Controller Cards attached to the UPS."
   ::= { upsDiagnosticSubsystem 32 }

upsDiagSubSysIDRCTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsDiagSubSysIDRCEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for diagnostics of the ID and Relay Controller Card."
   ::= { upsDiagnosticSubsystem 33 }

upsDiagSubSysIDRCEntry OBJECT-TYPE
   SYNTAX UpsDiagSubSysIDRCEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The diagnostics of the ID and Relay Controller Card."
   INDEX  { upsDiagSubSysIDRCIndex}
   ::= { upsDiagSubSysIDRCTable 1 }

UpsDiagSubSysIDRCEntry ::=
   SEQUENCE {
      upsDiagSubSysIDRCIndex                 INTEGER,
      upsDiagSubSysIDRCStatus                INTEGER,
      upsDiagSubSysIDRCFirmwareRev           DisplayString,
      upsDiagSubSysIDRCHardwareRev           DisplayString,
      upsDiagSubSysIDRCSerialNum             DisplayString
   }

upsDiagSubSysIDRCIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of the ID and Relay Controller Card."
   ::= { upsDiagSubSysIDRCEntry 1 }

upsDiagSubSysIDRCStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     offOk           (3),
     onOk            (4),
     offFail         (5),
     onFail          (6),
     lostComm        (7)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the ID and Relay Controller Card.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       offOk(3) indicates the device status is off and OK.
       onOk(4) indicates the device status is on and OK.
       offFail(5) indicates the device status is off and failed.
       onFail(6) indicates the device status is on and failed.
       lostComm(7) indicates the device has lost communication."
   ::= { upsDiagSubSysIDRCEntry 2 }

upsDiagSubSysIDRCFirmwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The firmware revision of the ID and Relay Controller Card."
   ::= { upsDiagSubSysIDRCEntry 3 }

upsDiagSubSysIDRCHardwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The hardware revision of the ID and Relay Controller Card."
   ::= { upsDiagSubSysIDRCEntry 4 }

upsDiagSubSysIDRCSerialNum OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The serial number of the ID
       and Relay Controller Card."
   ::= { upsDiagSubSysIDRCEntry 5 }

upsDiagSubSysExternalConnectorStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     offOk           (3),
     onOk            (4),
     offFail         (5),
     onFail          (6),
     lostComm        (7)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The status of the external connector board.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       offOk(3) indicates the device status is off and OK.
       onOk(4) indicates the device status is on and OK.
       offFail(5) indicates the device status is off and failed.
       onFail(6) indicates the device status is on and failed.
       lostComm(7) indicates the device has lost communication."
   ::= { upsDiagnosticSubsystem 34 }


upsDiagSubSysBackfeedContactorTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of backfeed protection contactor attached to the UPS."
   ::= { upsDiagnosticSubsystem 35 }

upsDiagSubSysBackfeedContactorTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsDiagSubSysBackfeedContactorEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Backfeed protection contactor table."
   ::= { upsDiagnosticSubsystem 36 }
   upsDiagSubSysBackfeedContactorEntry OBJECT-TYPE
      SYNTAX UpsDiagSubSysBackfeedContactorEntry
      ACCESS not-accessible
      STATUS mandatory
      DESCRIPTION
         "A list of backfeed protection contactors."
      INDEX  { upsDiagSubSysbackfeedContactorIndex }
      ::= { upsDiagSubSysBackfeedContactorTable 1 }

   UpsDiagSubSysBackfeedContactorEntry ::=
      SEQUENCE {
         upsDiagSubSysbackfeedContactorIndex
            INTEGER,
         upsDiagSubSysbackfeedContactorName
            DisplayString,
         upsDiagSubSysbackfeedContactorType
            INTEGER,
         upsDiagSubSysbackfeedContactorStatus
            INTEGER
      }

   upsDiagSubSysbackfeedContactorIndex OBJECT-TYPE
      SYNTAX INTEGER
      ACCESS read-only
      STATUS mandatory
      DESCRIPTION
         "The index of the backfeed protection contactor."
      ::= { upsDiagSubSysBackfeedContactorEntry 1 }

   upsDiagSubSysbackfeedContactorName OBJECT-TYPE
      SYNTAX DisplayString
      ACCESS read-write
      STATUS mandatory
      DESCRIPTION
         "The name of the backfeed protection contactor."
      ::= { upsDiagSubSysBackfeedContactorEntry 2 }

   upsDiagSubSysbackfeedContactorType OBJECT-TYPE
      SYNTAX INTEGER {
              unknown(1),
              normalAC(2),
              bypassAC(3)

      }
      ACCESS read-only
      STATUS mandatory
      DESCRIPTION
         "Indicates the backfeed protection contactor types available in the UPS system.
          If the UPS is unable to find any attached contactors, this variable
          is set to unknown(1)."
      ::= { upsDiagSubSysBackfeedContactorEntry 3 }

   upsDiagSubSysbackfeedContactorStatus OBJECT-TYPE
      SYNTAX INTEGER {
              unknown(1),
              opened(2),
              closed(3)
      }
      ACCESS read-only
      STATUS mandatory
      DESCRIPTION
         "The status of backfeed protection contactor.
          unknown(1) indicates the contactor status is unknown.
          opened (2) indicates the contactor is opened.
          closed (3) indicates the contactor is closed."
      ::= { upsDiagSubSysBackfeedContactorEntry 4 }

upsDiagSubSysIntBypSwitchFanLifetimeInfoTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of backfeed protection contactor attached to the UPS."
   ::= { upsDiagnosticSubsystem 37 }

upsDiagSubSysIntBypSwitchFanLifetimeInfoTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsDiagSubSysIntBypSwitchFanLifetimeInfoEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for diagnostics of the Internal Bypass Switch life time infomation."
  ::= { upsDiagnosticSubsystem 38 }

   upsDiagSubSysIntBypSwitchFanLifetimeInfoEntry OBJECT-TYPE
      SYNTAX UpsDiagSubSysIntBypSwitchFanLifetimeInfoEntry
      ACCESS not-accessible
      STATUS mandatory
      DESCRIPTION
         "The diagnostics of the Internal Bypass Switch."
         INDEX  { upsDiagSubSysIntBypSwitchFanLifetimeInfoIndex }
   ::= { upsDiagSubSysIntBypSwitchFanLifetimeInfoTable 1 }

   UpsDiagSubSysIntBypSwitchFanLifetimeInfoEntry ::=
      SEQUENCE {
        upsDiagSubSysIntBypSwitchFanLifetimeInfoIndex         INTEGER,
        upsDiagSubSysIntBypSwitchFanLifetimeStatus            INTEGER,
        upsDiagSubSysIntBypSwitchFanEstmtdLifetimeRmng        INTEGER,
        upsDiagSubSysIntBypSwitchFanEstmtdLifetimeRmngPct     INTEGER
   }

   upsDiagSubSysIntBypSwitchFanLifetimeInfoIndex OBJECT-TYPE
     SYNTAX INTEGER
     ACCESS read-only
     STATUS mandatory
     DESCRIPTION
        "The index to the Internal Bypass Switch Fan liftime information entry"
   ::= { upsDiagSubSysIntBypSwitchFanLifetimeInfoEntry 1 }

   upsDiagSubSysIntBypSwitchFanLifetimeStatus OBJECT-TYPE
     SYNTAX INTEGER {
       ok (1),
       nearEnd (2),
       exceeded (3),
       unknown (4)
   }
     ACCESS read-only
     STATUS mandatory
     DESCRIPTION
        "The status of the Internal Bypass Switch Fan lifetime information.
         ok(1) indicates the device lifetime status is OK.
         nearEnd(2) indicates the device lifetime status is near end.
         exceeded(3) indicates the device lifetime status is exceeded.
         unknown(4) indicates the device lifetime status is unknown."
   ::= { upsDiagSubSysIntBypSwitchFanLifetimeInfoEntry 2 }

   upsDiagSubSysIntBypSwitchFanEstmtdLifetimeRmng  OBJECT-TYPE
     SYNTAX INTEGER
     ACCESS read-only
     STATUS mandatory
     DESCRIPTION
        "Displays the time remaining for the module before it should be replaced.
         Measured in months. This value is set when you originally install the module."
   ::= { upsDiagSubSysIntBypSwitchFanLifetimeInfoEntry 3 }

   upsDiagSubSysIntBypSwitchFanEstmtdLifetimeRmngPct  OBJECT-TYPE
     SYNTAX INTEGER
     ACCESS read-only
     STATUS mandatory
     DESCRIPTION
        "Displays the percentage of the total lifetime remaining for the module
         before it should be replaced."
   ::= { upsDiagSubSysIntBypSwitchFanLifetimeInfoEntry 4 }

-- the upsDiagnosticExternalDevices group

upsDiagSwitchGearStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     ok              (3),
     fail            (4),
     lostComm        (5),
     overtemp        (6)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the Switch Gear.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       ok(3) indicates the device status is OK.
       fail(4) indicates the device status has failed.
       lostComm(5) indicates the device has lost communication.
       overtemp(6) indicates the device has an over temperature condition."
   ::= { upsDiagSwitchGear  1 }

upsDiagSwitchGearInputSwitchStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     opened          (3),
     closed          (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the Switch Gear Input Switch.
       unknown(1) indicates the switch status is unknown.
       notInstalled(2) indicates the switch is not installed.
       opened(3) indicates the switch is opened.
       closed(4) indicates the switch is closed."
   ::= { upsDiagSwitchGear  2 }

upsDiagSwitchGearOutputSwitchStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     opened          (3),
     closed          (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the Switch Gear Output Switch.
       unknown(1) indicates the switch status is unknown.
       notInstalled(2) indicates the switch is not installed.
       opened(3) indicates the switch is opened.
       closed(4) indicates the switch is closed."
   ::= { upsDiagSwitchGear  3 }

upsDiagSwitchGearBypassSwitchStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     opened          (3),
     closed          (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the Switch Gear Bypass Switch.
       unknown(1) indicates the switch status is unknown.
       notInstalled(2) indicates the switch is not installed.
       opened(3) indicates the switch is opened.
       closed(4) indicates the switch is closed."
   ::= { upsDiagSwitchGear  4 }

upsDiagSwitchGearBypassInputSwitchStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     opened          (3),
     closed          (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the Switch Gear Bypass Input Switch.
       unknown(1) indicates the switch status is unknown.
       notInstalled(2) indicates the switch is not installed.
       opened(3) indicates the switch is opened.
       closed(4) indicates the switch is closed."
   ::= { upsDiagSwitchGear  5 }

upsDiagSwitchGearBreakerTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of switchgear breakers attached to the UPS."
   ::= { upsDiagSwitchGear 6 }

upsDiagSwitchGearBreakerTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsDiagSwitchGearBreakerEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Switchgear breaker table."
   ::= { upsDiagSwitchGear 7 }

   upsDiagSwitchGearBreakerEntry OBJECT-TYPE
      SYNTAX UpsDiagSwitchGearBreakerEntry
      ACCESS not-accessible
      STATUS mandatory
      DESCRIPTION
         "A list of switchgear breakers."
      INDEX  { switchgearBreakerIndex }
      ::= { upsDiagSwitchGearBreakerTable 1 }

   UpsDiagSwitchGearBreakerEntry ::=
      SEQUENCE {
         switchgearBreakerIndex
            INTEGER,
         switchgearBreakerPresent
            INTEGER,
         switchgearBreakerName
            DisplayString,
         switchgearBreakerType
            INTEGER,
         switchgearBreakerStatus
            INTEGER
      }

   switchgearBreakerIndex OBJECT-TYPE
      SYNTAX INTEGER
      ACCESS read-only
      STATUS mandatory
      DESCRIPTION
         "The index of the switchgear breaker."
      ::= { upsDiagSwitchGearBreakerEntry 1 }

   switchgearBreakerPresent OBJECT-TYPE
      SYNTAX INTEGER {
         notPresent(1),
         present(2)
      }
      ACCESS read-only
      STATUS mandatory
      DESCRIPTION
         "Indicates if the switchgear breaker is present.
          notPresent(1) indicates that the breaker is not present.
          present(2) indicates that the breaker is present."
      ::= { upsDiagSwitchGearBreakerEntry 2 }

   switchgearBreakerName OBJECT-TYPE
      SYNTAX DisplayString
      ACCESS read-write
      STATUS mandatory
      DESCRIPTION
         "The name of the switchgear breaker."
      ::= { upsDiagSwitchGearBreakerEntry 3 }


   switchgearBreakerType OBJECT-TYPE
      SYNTAX INTEGER {
              unknown(1),
              unitInputBreaker(2),
              staticSwitchInputBreaker(3),
              maintenanceBypassBreaker(4),
              unitOutputBreaker(5),
              systemIsolationBreaker(6),
              batteryBreaker(7),
              bypassBackFeedBreaker(8),
              internalMaintenanceBypassBreaker(9),
              redundantInternalMaintenanceBypassBreaker(10)
      }
      ACCESS read-only
      STATUS mandatory
      DESCRIPTION
         "Indicates the switchgear breaker types available in the UPS system.
          If the UPS is unable to find any attached breakers, this variable
          is set to unknown(1). If the system has multiple breakers of the same
          type (e.g. multiple battery breakers) the status shown in OID
          switchgearBreakerStatus will be the aggregated status."
      ::= { upsDiagSwitchGearBreakerEntry 4 }

   switchgearBreakerStatus OBJECT-TYPE
      SYNTAX INTEGER {
              unknown(1),
              opened(2),
              closed(3)
      }
      ACCESS read-only
      STATUS mandatory
      DESCRIPTION
         "The status of switchgear breaker.
          unknown(1) indicates the breaker status is unknown.
          opened (2) indicates the breaker is opened.
          closed (3) indicates the breaker is closed.
          NOTE: If there are more than one breaker of the same type, the status reflects the aggregated value.
          For battery breakers as example, closed would mean that at least one breaker is closed."
      ::= { upsDiagSwitchGearBreakerEntry 5 }



upsDiagSubFeedBreakerTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of subfeed breakers attached to the UPS."
   ::= { upsDiagSwitchGear 8 }

upsDiagSubFeedBreakerTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsDiagSubFeedBreakerEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Subfeed breaker table."
   ::= { upsDiagSwitchGear 9 }

   upsDiagSubFeedBreakerEntry OBJECT-TYPE
      SYNTAX UpsDiagSubFeedBreakerEntry
      ACCESS not-accessible
      STATUS mandatory
      DESCRIPTION
         "A list of subfeed breakers."
      INDEX  { subfeedBreakerIndex }
      ::= { upsDiagSubFeedBreakerTable 1 }

   UpsDiagSubFeedBreakerEntry ::=
      SEQUENCE {
         subfeedBreakerIndex
            INTEGER,
         subfeedBreakerPresent
            INTEGER,
         subfeedBreakerRating
            INTEGER,
         subfeedBreakerUpperAcceptPowerWarning
            INTEGER,
         subfeedBreakerUpperAcceptPowerCritical
            INTEGER,
        subfeedBreakerStatus
            INTEGER,
        subfeedBreakerName
            DisplayString,
        subfeedBreakerCurrent
            INTEGER
      }

   subfeedBreakerIndex OBJECT-TYPE
      SYNTAX INTEGER
      ACCESS read-only
      STATUS mandatory
      DESCRIPTION
         "The index of the subfeed breakers."
      ::= { upsDiagSubFeedBreakerEntry 1 }

   subfeedBreakerPresent OBJECT-TYPE
      SYNTAX INTEGER {
         notPresent (1),
         present    (2)
      }
      ACCESS read-only
      STATUS mandatory
      DESCRIPTION
         "Indicates if the subfeed breaker is present.
         notPresent (1) indicates that the breaker is not present.
         present (2) indicates that the breaker is present."
      ::= { upsDiagSubFeedBreakerEntry 2 }

   subfeedBreakerRating OBJECT-TYPE
      SYNTAX INTEGER
      ACCESS read-only
      STATUS mandatory
      DESCRIPTION
         "The current rating of the installed subfeed breaker."
      ::= { upsDiagSubFeedBreakerEntry 3 }

   subfeedBreakerUpperAcceptPowerWarning OBJECT-TYPE
      SYNTAX INTEGER (0..100)
      ACCESS read-write
      STATUS mandatory
      DESCRIPTION
         "The maximum acceptable load before warning is issued.
         Expressed as percent of the subfeed breaker rating."
      ::= { upsDiagSubFeedBreakerEntry 4 }



   subfeedBreakerUpperAcceptPowerCritical OBJECT-TYPE
      SYNTAX INTEGER (0..125)
      ACCESS read-write
      STATUS mandatory
      DESCRIPTION
         "The maximum load before a critical alarm occurs.
         Expressed as percent of the subfeed breaker rating."
      ::= { upsDiagSubFeedBreakerEntry 5 }

   subfeedBreakerStatus OBJECT-TYPE
       SYNTAX INTEGER {
       unknown         (1),
       notInstalled    (2),
       opened          (3),
       closed          (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the Circuit Breaker.
       unknown(1) indicates the circuit breaker status is unknown.
       notInstalled(2) indicates the circuit breaker is not installed.
       opened(3) indicates the circuit breaker is opened.
       closed(4) indicates the circuit breaker is closed."
   ::= { upsDiagSubFeedBreakerEntry 6 }

    subfeedBreakerName OBJECT-TYPE
      SYNTAX DisplayString
      ACCESS read-write
      STATUS mandatory
      DESCRIPTION
         "The name of the subfeed breaker."
      ::= { upsDiagSubFeedBreakerEntry  7}

    subfeedBreakerCurrent OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
            "The subfeed current in tenths of Amps."
       ::= { upsDiagSubFeedBreakerEntry 8 }


upsDiagSwitchGearInstallationLoadPct OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The actual output load expressed as a percentage of the rating of the UPS."
   ::= { upsDiagSwitchGear 10 }


 upsDiagSubFeedPhaseTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF  UPSDiagSubFeedPhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "A list of subfeed phase table."
       ::= { upsDiagSwitchGear 11 }

 upsDiagSubFeedPhaseEntry OBJECT-TYPE
       SYNTAX     UPSDiagSubFeedPhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "An entry containing information applicable to a
               particular phase."
       INDEX { upsDiagSubFeedPhaseIndex }
       ::= { upsDiagSubFeedPhaseTable 1 }

 UPSDiagSubFeedPhaseEntry ::= SEQUENCE {
       upsDiagSubFeedBreakerIndex    INTEGER,
       upsDiagSubFeedPhaseIndex      INTEGER,
       upsDiagSubFeedPhaseCurrent          INTEGER,
       upsDiagSubFeedPhaseCurrentAlternate INTEGER
   }

 upsDiagSubFeedBreakerIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
            "The subfeed breaker index."
       ::= { upsDiagSubFeedPhaseEntry 1 }

 upsDiagSubFeedPhaseIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
             "The subfeed phase index."
       ::= { upsDiagSubFeedPhaseEntry 2 }

 upsDiagSubFeedPhaseCurrent OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
            "The subfeed phase current in Amps."
       ::= { upsDiagSubFeedPhaseEntry 3 }

 upsDiagSubFeedPhaseCurrentAlternate OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
            "The subfeed phase current in tenths of Amps."
       ::= { upsDiagSubFeedPhaseEntry 4 }


upsDiagSwitchgearSerialNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The serial number of the UPS I/O Cabinet."
   ::= { upsDiagSwitchGear 12 }

upsDiagSwitchgearAmbientTemperature OBJECT-TYPE
   SYNTAX     INTEGER
   ACCESS     read-only
   STATUS     mandatory
   DESCRIPTION
      "The ambient temperature of I/O Cabinet in tenths of degrees Celsius."
   ::= { upsDiagSwitchGear  13 }

upsDiagUsrSuppSwitchgearMonitorTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of user supplied Switch Gear Monitor Boards attached to the UPS."
   ::= { upsDiagSwitchGear 14 }

upsDiagUsrSuppSwitchgearMonitorTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsDiagUsrSuppSwitchgearMonitorEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for diagnostics of the user supplied Switch Gear Monitor Board."
   ::= { upsDiagSwitchGear 15 }

upsDiagUsrSuppSwitchgearMonitorEntry OBJECT-TYPE
   SYNTAX UpsDiagUsrSuppSwitchgearMonitorEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The diagnostics of the user supplied Switch Gear Monitor Board."
   INDEX  { upsDiagUsrSuppSwitchgearMonitorIndex}
   ::= { upsDiagUsrSuppSwitchgearMonitorTable 1 }

UpsDiagUsrSuppSwitchgearMonitorEntry ::=
   SEQUENCE {
      upsDiagUsrSuppSwitchgearMonitorIndex                 INTEGER,
      upsDiagUsrSuppSwitchgearMonitorStatus                INTEGER,
      upsDiagUsrSuppSwitchgearMonitorFirmwareRev           DisplayString,
      upsDiagUsrSuppSwitchgearMonitorHardwareRev           DisplayString,
      upsDiagUsrSuppSwitchgearMonitorSerialNum             DisplayString,
      upsDiagUsrSuppSwitchgearMonitorTemperature           INTEGER

   }

upsDiagUsrSuppSwitchgearMonitorIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of the user supplied Switch Gear Monitor Board."
   ::= { upsDiagUsrSuppSwitchgearMonitorEntry 1 }

upsDiagUsrSuppSwitchgearMonitorStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     offOk           (3),
     onOk            (4),
     offFail         (5),
     onFail          (6),
     lostComm        (7)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the user supplied Switch Gear Monitor Board.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       offOk(3) indicates the device status is off and OK.
       onOk(4) indicates the device status is on and OK.
       offFail(5) indicates the device status is off and failed.
       onFail(6) indicates the device status is on and failed.
       lostComm(7) indicates the device has lost communication."
   ::= { upsDiagUsrSuppSwitchgearMonitorEntry 2 }

upsDiagUsrSuppSwitchgearMonitorFirmwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The firmware revision of the user supplied Switch Gear Monitor Board."
   ::= { upsDiagUsrSuppSwitchgearMonitorEntry 3 }

upsDiagUsrSuppSwitchgearMonitorHardwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The hardware revision of the user supplied Switch Gear Monitor Board."
   ::= { upsDiagUsrSuppSwitchgearMonitorEntry 4 }

upsDiagUsrSuppSwitchgearMonitorSerialNum OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The serial number of the user supplied
       Switch Gear Monitor Board."
   ::= { upsDiagUsrSuppSwitchgearMonitorEntry 5 }

upsDiagUsrSuppSwitchgearMonitorTemperature OBJECT-TYPE
   SYNTAX     INTEGER
   ACCESS     read-only
   STATUS     mandatory
   DESCRIPTION

      "The temperature of the air around the user supplied
       Switch Gear Monitor Board in tenths of degrees Celsius."
   ::= { upsDiagUsrSuppSwitchgearMonitorEntry 6 }

upsDiagMCCBBoxStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     opened          (3),
     closed          (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the MCCB Box (Molded Case Circuit Breaker Box) external device.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       opened(3) indicates the circuit is opened.
       closed(4) indicates the circuit is closed."
   ::= { upsDiagMCCBBox  1 }

upsDiagTransformerStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     ok              (3),
     fail            (4),
     lostComm        (5),
     overtemp        (6),
     opened          (7),
     closed          (8)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the External Transformer.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       ok(3) indicates the device status is OK.
       fail(4) indicates the device status has failed.
       lostComm(5) indicates the device has lost communication.
       overtemp(6) indicates the device has an over temperature condition.
       opened(7) indicates the circuit is opened.
       closed(8) indicates the circuit is closed."
   ::= { upsDiagTransformer  1 }


   upsDiagFlyWheelStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown(1),
     present(2),
     notPresent(3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates the status of flywheel connected to UPS. If the UPS
       is unable to determine the state of flywheel, this variable is
       set to unknown(1)."
   ::= { upsDiagFlyWheel  1 }




-- the upsDiagnosticComBus group

upsDiagComBusInternalMIMStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     ok              (3),
     lostComm        (4),
     rxFailure       (5),
     txFailure       (6)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the internal MIM communication bus.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       ok(3) indicates the device status is OK.
       lostComm(4) indicates the device has lost communication.
       rxFailure(5) indicates the device has a receive failure.
       txFailure(6) indicates the device has a transmit failure."
   ::= { upsDiagnosticComBus  1 }

upsDiagComBusInternalRIMStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     ok              (3),
     lostComm        (4),
     rxFailure       (5),
     txFailure       (6)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the internal RIM communication bus.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       ok(3) indicates the device status is OK.
       lostComm(4) indicates the device has lost communication.
       rxFailure(5) indicates the device has a receive failure.
       txFailure(6) indicates the device has a transmit failure."
   ::= { upsDiagnosticComBus  2 }

upsDiagComBusMIMtoRIMStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     ok              (3),
     lostComm        (4),
     rxFailure       (5),
     txFailure       (6)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the MIM to RIM communication bus.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       ok(3) indicates the device status is OK.
       lostComm(4) indicates the device has lost communication.
       rxFailure(5) indicates the device has a receive failure.
       txFailure(6) indicates the device has a transmit failure."
   ::= { upsDiagnosticComBus  3 }

upsDiagComBusExternalMIMStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     ok              (3),
     lostComm        (4),
     rxFailure       (5),
     txFailure       (6)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the external MIM communication bus.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       ok(3) indicates the device status is OK.
       lostComm(4) indicates the device has lost communication.
       rxFailure(5) indicates the device has a receive failure.
       txFailure(6) indicates the device has a transmit failure."
   ::= { upsDiagnosticComBus  4 }

upsDiagComBusExternalRIMStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     ok              (3),
     lostComm        (4),
     rxFailure       (5),
     txFailure       (6)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the external RIM communication bus.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       ok(3) indicates the device status is OK.
       lostComm(4) indicates the device has lost communication.
       rxFailure(5) indicates the device has a receive failure.
       txFailure(6) indicates the device has a transmit failure."
   ::= { upsDiagnosticComBus  5 }

-- the upsDiagnosticPowerCabinet group
upsDiagnosticPowerCabinetTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The maximum number of Power Cabinets supported by the UPS."
   ::= { upsDiagnosticPowerCabinet 1 }

upsDiagnosticPowerCabinetTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsDiagnosticPowerCabinetEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for diagnostics of individual Power Cabinets.
      The number of entries is contained in the upsDiagnosticPowerCabinetTableSize OID."
   ::= { upsDiagnosticPowerCabinet 2 }

upsDiagnosticPowerCabinetEntry OBJECT-TYPE
   SYNTAX UpsDiagnosticPowerCabinetEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The diagnostics of a Power Cabinet."
   INDEX  { upsDiagnosticPowerCabinetIndex}
   ::= { upsDiagnosticPowerCabinetTable 1 }

UpsDiagnosticPowerCabinetEntry ::=
   SEQUENCE {
      upsDiagnosticPowerCabinetIndex                    INTEGER,
      upsDiagnosticPowerCabinetAmbientTemperature       INTEGER
   }

upsDiagnosticPowerCabinetIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the Power Cabinet."
   ::= { upsDiagnosticPowerCabinetEntry 1 }

upsDiagnosticPowerCabinetAmbientTemperature OBJECT-TYPE
   SYNTAX     INTEGER
   ACCESS     read-only
   STATUS     mandatory
   DESCRIPTION
           "The ambient temperature of Power Cabinet in tenths of degrees Celsius.
            If the Power Cabinet is not present, this variable is set to (-1)."
   ::= { upsDiagnosticPowerCabinetEntry 2 }

-- the upsDiagnosticDisplay group
upsDiagnosticDisplayHardwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The hardware revision of the Display."
   ::= { upsDiagnosticDisplay 1 }

upsDiagnosticDisplaySerialNum OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The serial number of the Display."
   ::= {  upsDiagnosticDisplay 2 }

upsDiagnosticDisplayFirmwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The firmware revision of the Display."
   ::= {  upsDiagnosticDisplay 3 }

 upsDiagnosticDisplayModelNum OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The model number of the Display."
   ::= {  upsDiagnosticDisplay 4 }

 upsDiagnosticDisplayStatus OBJECT-TYPE
   SYNTAX INTEGER {
     unknown         (1),
     notInstalled    (2),
     offOk           (3),
     onOk            (4),
     offFail         (5),
     onFail          (6),
     lostComm        (7)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The System Level Controller Status.
       unknown(1) indicates the device status is unknown.
       notInstalled(2) indicates the device is not installed.
       offOk(3) indicates the device status is off and OK.
