   ::= { airIRmPmPump2 6 }

airIRmPmPump2StartTemperature  OBJECT IDENTIFIER ::= { airIRmPmPump2 10 }
airIRmPmPump2StartTemperatureK OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 2 starting temperature in tenths of Kelvins (5909)"
   ::= { airIRmPmPump2StartTemperature 1 }
airIRmPmPump2StartTemperatureF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 2 starting temperature in tenths of degrees Fahrenheit (5909)"
   ::= { airIRmPmPump2StartTemperature 2 }

airIRmPmPump2Hysteresis  OBJECT IDENTIFIER ::= { airIRmPmPump2 11 }
airIRmPmPump2HysteresisK OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 2 hysteresis in tenths of Kelvins (5910)"
   ::= { airIRmPmPump2Hysteresis 1 }
airIRmPmPump2HysteresisF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 2 hysteresis in tenths of degrees Fahrenheit (5910)"
   ::= { airIRmPmPump2Hysteresis 2 }

airIRmPmPump2LinearRange  OBJECT IDENTIFIER ::= { airIRmPmPump2 12 }
airIRmPmPump2LinearRangeK OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 2 linear range in tenths of Kelvins (5911)"
   ::= { airIRmPmPump2LinearRange 1 }
airIRmPmPump2LinearRangeF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 2 linear range in tenths of degrees Fahrenheit (5911)"
   ::= { airIRmPmPump2LinearRange 2 }

airIRmPmPump2PressureSetpoint OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 2 pressure setpoint in tenths of Bars (5912)"
   ::= { airIRmPmPump2 13 }

airIRmPmPump2Runtime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Pump 2 runtime in hours (5920)"
   ::= { airIRmPmPump2 21 }

airIRmPmPump2Speed OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Pump 2 speed in percent (5921)"
   ::= { airIRmPmPump2 22 }

airIRmPmPump2ControlCycle OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 2 control cycle length in seconds (5927)"
   ::= { airIRmPmPump2 28 }

airIRmPmPump2MaxAdjust OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 2 maximum adjustment in percent (5928)"
   ::= { airIRmPmPump2 29 }

airIRmPmPump2ControlFactor OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 2 control factor setting (5929)"
   ::= { airIRmPmPump2 30 }

-- airIRmPmPump3

airIRmPmPump3ManOpEnable OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Pump 3 manual operation enable state (6001)"
   ::= { airIRmPmPump3 2 }

airIRmPmPump3Running OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Pump 3 running (6002)"
   ::= { airIRmPmPump3 3 }

airIRmPmPump3ManOpRunning OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Pump 3 manual operation running (6005)"
   ::= { airIRmPmPump3 6 }

airIRmPmPump3StartTemperature  OBJECT IDENTIFIER ::= { airIRmPmPump3 10 }
airIRmPmPump3StartTemperatureK OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 3 starting temperature in tenths of Kelvins (6009)"
   ::= { airIRmPmPump3StartTemperature 1 }
airIRmPmPump3StartTemperatureF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 3 starting temperature in tenths of degrees Fahrenheit (6009)"
   ::= { airIRmPmPump3StartTemperature 2 }

airIRmPmPump3Hysteresis  OBJECT IDENTIFIER ::= { airIRmPmPump3 11 }
airIRmPmPump3HysteresisK OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 3 hysteresis in tenths of Kelvins (6010)"
   ::= { airIRmPmPump3Hysteresis 1 }
airIRmPmPump3HysteresisF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 3 hysteresis in tenths of degrees Fahrenheit (6010)"
   ::= { airIRmPmPump3Hysteresis 2 }

airIRmPmPump3LinearRange  OBJECT IDENTIFIER ::= { airIRmPmPump3 12 }
airIRmPmPump3LinearRangeK OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 3 linear range in tenths of Kelvins (6011)"
   ::= { airIRmPmPump3LinearRange 1 }
airIRmPmPump3LinearRangeF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 3 linear range in tenths of degrees Fahrenheit (6011)"
   ::= { airIRmPmPump3LinearRange 2 }

airIRmPmPump3PressureSetpoint OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 3 pressure setpoint in tenths of Bars (6012)"
   ::= { airIRmPmPump3 13 }

airIRmPmPump3Runtime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Pump 3 runtime in hours (6020)"
   ::= { airIRmPmPump3 21 }

airIRmPmPump3Speed OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Pump 3 speed in percent (6021)"
   ::= { airIRmPmPump3 22 }

airIRmPmPump3ControlCycle OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 3 control cycle length in seconds (6027)"
   ::= { airIRmPmPump3 28 }

airIRmPmPump3MaxAdjust OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 3 maximum adjustment in percent (6028)"
   ::= { airIRmPmPump3 29 }

airIRmPmPump3ControlFactor OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 3 control factor setting (6029)"
   ::= { airIRmPmPump3 30 }

-- airIRmPmPump4

airIRmPmPump4ManOpEnable OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Pump 4 manual operation enable state (6101)"
   ::= { airIRmPmPump4 2 }

airIRmPmPump4Running OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Pump 4 running (6102)"
   ::= { airIRmPmPump4 3 }

airIRmPmPump4ManOpRunning OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Pump 4 manual operation running (6105)"
   ::= { airIRmPmPump4 6 }

airIRmPmPump4StartTemperature  OBJECT IDENTIFIER ::= { airIRmPmPump4 10 }
airIRmPmPump4StartTemperatureK OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 4 starting temperature in tenths of Kelvins (6109)"
   ::= { airIRmPmPump4StartTemperature 1 }
airIRmPmPump4StartTemperatureF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 4 starting temperature in tenths of degrees Fahrenheit (6109)"
   ::= { airIRmPmPump4StartTemperature 2 }

airIRmPmPump4Hysteresis  OBJECT IDENTIFIER ::= { airIRmPmPump4 11 }
airIRmPmPump4HysteresisK OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 4 hysteresis in tenths of Kelvins (6110)"
   ::= { airIRmPmPump4Hysteresis 1 }
airIRmPmPump4HysteresisF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 4 hysteresis in tenths of degrees Fahrenheit (6110)"
   ::= { airIRmPmPump4Hysteresis 2 }

airIRmPmPump4LinearRange  OBJECT IDENTIFIER ::= { airIRmPmPump4 12 }
airIRmPmPump4LinearRangeK OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 4 linear range in tenths of Kelvins (6111)"
   ::= { airIRmPmPump4LinearRange 1 }
airIRmPmPump4LinearRangeF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 4 linear range in tenths of degrees Fahrenheit (6111)"
   ::= { airIRmPmPump4LinearRange 2 }

airIRmPmPump4PressureSetpoint OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 4 pressure setpoint in tenths of Bars (6112)"
   ::= { airIRmPmPump4 13 }

airIRmPmPump4Runtime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Pump 4 runtime in hours (6120)"
   ::= { airIRmPmPump4 21 }

airIRmPmPump4Speed OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Pump 4 speed in percent (6121)"
   ::= { airIRmPmPump4 22 }

airIRmPmPump4ControlCycle OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 4 control cycle length in seconds (6127)"
   ::= { airIRmPmPump4 28 }

airIRmPmPump4MaxAdjust OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 4 maximum adjustment in percent (6128)"
   ::= { airIRmPmPump4 29 }

airIRmPmPump4ControlFactor OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Pump 4 control factor setting (6129)"
   ::= { airIRmPmPump4 30 }

-- airIRmPmHotgasHeating

airIRmPmHotgasHeatRunning OBJECT-TYPE
   SYNTAX AirIRmControlState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Hotgas heat running state. (6202)"
   ::= { airIRmPmHotgasHeating 3 }

-- airIRmPmPWWHeating

airIRmPmPWWHeatingManOpEnable OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "PWW-heating manual operation enable (6301)"
   ::= { airIRmPmPWWHeating 2 }

airIRmPmPWWHeatingRunning OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "PWW-heating running (6302)"
   ::= { airIRmPmPWWHeating 3 }

airIRmPmPWWHeatingManOpRunning OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "PWW-heating manual operation running (6303)"
   ::= { airIRmPmPWWHeating 4 }

airIRmPmPWWHeatingType OBJECT-TYPE
   SYNTAX INTEGER {
        direct    (1),
        undefined (2) }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "PWW-heating type (6308)"
   ::= { airIRmPmPWWHeating 9 }

airIRmPmPWWHeatingStartTemp  OBJECT IDENTIFIER ::= { airIRmPmPWWHeating 10 }
airIRmPmPWWHeatingStartTempK OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "PWW-heating starting temperature in Kelvins (6309)"
   ::= { airIRmPmPWWHeatingStartTemp 1 }
airIRmPmPWWHeatingStartTempF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "PWW-heating starting temperature in degrees Fahrenheit (6309)"
   ::= { airIRmPmPWWHeatingStartTemp 2 }

airIRmPmPWWHeatingHysteresis  OBJECT IDENTIFIER ::= { airIRmPmPWWHeating 12 }
airIRmPmPWWHeatingHysteresisK OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "PWW-heating hysteresis in Kelvins (6311)"
   ::= { airIRmPmPWWHeatingHysteresis 1 }
airIRmPmPWWHeatingHysteresisF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "PWW-heating hysteresis in degrees Fahrenheit (6311)"
   ::= { airIRmPmPWWHeatingHysteresis 2 }

airIRmPmPWWHeatingLinearRange  OBJECT IDENTIFIER ::= { airIRmPmPWWHeating 13 }
airIRmPmPWWHeatingLinearRangeK OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "PWW-heating linear range in Kelvins (6312)"
   ::= { airIRmPmPWWHeatingLinearRange 1 }
airIRmPmPWWHeatingLinearRangeF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "PWW-heating linear range in degrees Fahrenheit (6312)"
   ::= { airIRmPmPWWHeatingLinearRange 2 }

airIRmPmPWWHeatingCurrentValue OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "PWW-heating current value in percent (6315)"
   ::= { airIRmPmPWWHeating 16 }

airIRmPmPWWHeatingManOpValue OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "PWW-heating manual operation value in percent (6316)"
   ::= { airIRmPmPWWHeating 17 }

-- airIRmPmHumidifier1

airIRmPmHumidifier1ManOpEnable OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Humidifier #1 manual operation enable (6401)"
   ::= { airIRmPmHumidifier1 2 }

airIRmPmHumidifier1Running OBJECT-TYPE
   SYNTAX AirIRmControlState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Humidifier #1 running state (6402)"
   ::= { airIRmPmHumidifier1 3 }

airIRmPmHumidifier1ManOpRunning OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Humidifier #1 manual operation running state (6404)"
   ::= { airIRmPmHumidifier1 5 }

airIRmPmHumidifier1Type OBJECT-TYPE
   SYNTAX INTEGER {
        direct       (1),
        proportional (2) }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Humidifier #1 type (6416)"
   ::= { airIRmPmHumidifier1 17 }

airIRmPmHumidifier1StartHumidity OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Humidifier #1 start humidity in tenths
        of percent relative humidity (6417)"
   ::= { airIRmPmHumidifier1 18 }

airIRmPmHumidifier1Hysteresis OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Humidifier #1 hysteresis in tenths
        of percent relative humidity (6419)"
   ::= { airIRmPmHumidifier1 20 }

airIRmPmHumidifier1LinearRange OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Humidifier #1 linear range in tenths
        of percent relative humidity per Kelvin (6420)"
   ::= { airIRmPmHumidifier1 21 }

airIRmPmHumidifier1Runtime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Humidifier #1 runtime in hours (6426)"
   ::= { airIRmPmHumidifier1 27 }

airIRmPmHumidifier1CurrentValue OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Humidifier #1 current value in percent (6427)"
   ::= { airIRmPmHumidifier1 28 }

airIRmPmHumidifier1ManOpValue OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Humidifier #1 manual operation value in percent (6428)"
   ::= { airIRmPmHumidifier1 29 }

-- airIRmPmHumidifier2

airIRmPmHumidifier2ManOpEnable OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Humidifier #2 manual operation enable (6501)"
   ::= { airIRmPmHumidifier2 2 }

airIRmPmHumidifier2Running OBJECT-TYPE
   SYNTAX AirIRmControlState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Humidifier #2 running state (6502)"
   ::= { airIRmPmHumidifier2 3 }

airIRmPmHumidifier2ManOpRunning OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Humidifier #2 manual operation running state (6504)"
   ::= { airIRmPmHumidifier2 5 }

airIRmPmHumidifier2Type OBJECT-TYPE
   SYNTAX INTEGER {
        direct       (1),
        proportional (2) }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Humidifier #2 type (6516)"
   ::= { airIRmPmHumidifier2 17 }

airIRmPmHumidifier2StartHumidity OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Humidifier #2 start humidity in tenths
        of percent relative humidity (6517)"
   ::= { airIRmPmHumidifier2 18 }

airIRmPmHumidifier2Hysteresis OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Humidifier #2 hysteresis in tenths
        of percent relative humidity (6519)"
   ::= { airIRmPmHumidifier2 20 }

airIRmPmHumidifier2LinearRange OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Humidifier #2 linear range in tenths
        of percent relative humidity per Kelvin (6520)"
   ::= { airIRmPmHumidifier2 21 }

airIRmPmHumidifier2Runtime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Humidifier #2 runtime in hours (6526)"
   ::= { airIRmPmHumidifier2 27 }

airIRmPmHumidifier2CurrentValue OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Humidifier #2 current value in percent (6527)"
   ::= { airIRmPmHumidifier2 28 }

airIRmPmHumidifier2ManOpValue OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Humidifier #2 manual operation value in percent (6528)"
   ::= { airIRmPmHumidifier2 29 }

-- airIRmPmDehumidification

airIRmPmDehumidificManOpEnable OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Dehumidifier manual operation enable setting (6801)"
   ::= { airIRmPmDehumidification 2 }

airIRmPmDehumidificRunning OBJECT-TYPE
   SYNTAX AirIRmControlState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Dehumidifier running state (6802)"
   ::= { airIRmPmDehumidification 3 }

airIRmPmDehumidificManOpRunning OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Dehumidifier manual operation running (6804)"
   ::= { airIRmPmDehumidification 5 }

airIRmPmDehumidificStartHumidity OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Dehumidifier start humidity in tenths of percent relative humidity (6809)"
   ::= { airIRmPmDehumidification 10 }

airIRmPmDehumidificHysteresis OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Dehumidifier hysteresis in tenths of percent relative humidity (6811)"
   ::= { airIRmPmDehumidification 12 }

airIRmPmDehumidificMinWaterTemp  OBJECT IDENTIFIER ::= { airIRmPmDehumidification 18 }
airIRmPmDehumidificMinWaterTempC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Dehumidifier minimum water temperature in tenths of
        degrees Celsius (6817)"
   ::= { airIRmPmDehumidificMinWaterTemp 1 }
airIRmPmDehumidificMinWaterTempF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Dehumidifier minimum water temperature in tenths of
        degrees Fahrenheit (6817)"
   ::= { airIRmPmDehumidificMinWaterTemp 2 }

airIRmPmDehumidificMaxWaterTemp  OBJECT IDENTIFIER ::= { airIRmPmDehumidification 19 }
airIRmPmDehumidificMaxWaterTempC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Dehumidifier maximum water temperature in tenths of
        degrees Celsius (6818)"
   ::= { airIRmPmDehumidificMaxWaterTemp 1 }
airIRmPmDehumidificMaxWaterTempF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Dehumidifier maximum water temperature in tenths of
        degrees Fahrenheit (6818)"
   ::= { airIRmPmDehumidificMaxWaterTemp 2 }

airIRmPmDehumidificRuntime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Dehumidifier runtime in hours (6820)"
   ::= { airIRmPmDehumidification 21 }

-- airIRmPmFan1

airIRmPmFan1ManOpEnable OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan 1 manual operation enable (6901)"
   ::= { airIRmPmFan1 2 }

airIRmPmFan1Running OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan 1 running (6902)"
   ::= { airIRmPmFan1 3 }

airIRmPmFan1ManOpRunning OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan 1 manual operation running (6905)"
   ::= { airIRmPmFan1 6 }

airIRmPmFan1Type OBJECT-TYPE
   SYNTAX INTEGER {
        direct       (1),
        proportional (2) }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan 1 type (6908)"
   ::= { airIRmPmFan1 9 }

airIRmPmFan1Runtime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan 1 runtime in hours (6931)"
   ::= { airIRmPmFan1 32 }

airIRmPmFan1Speed OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan 1 speed in percent (6932)"
   ::= { airIRmPmFan1 33 }

airIRmPmFan1ManOpSpeed OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan 1 manual operation speed in percent (6933)"
   ::= { airIRmPmFan1 34 }

-- airIRmPmFan2

airIRmPmFan2ManOpEnable OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan 1 manual operation enable (7001)"
   ::= { airIRmPmFan2 2 }

airIRmPmFan2Running OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan 1 running (7002)"
   ::= { airIRmPmFan2 3 }

airIRmPmFan2ManOpRunning OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan 1 manual operation running (7005)"
   ::= { airIRmPmFan2 6 }

airIRmPmFan2Type OBJECT-TYPE
   SYNTAX INTEGER {
        direct       (1),
        proportional (2) }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan 2 type (7008)"
   ::= { airIRmPmFan2 9 }

airIRmPmFan2Runtime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan 1 runtime in hours (7031)"
   ::= { airIRmPmFan2 32 }

airIRmPmFan2Speed OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan 1 speed in percent (7032)"
   ::= { airIRmPmFan2 33 }

airIRmPmFan2ManOpSpeed OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan 1 manual operation speed in percent (7033)"
   ::= { airIRmPmFan2 34 }

-- airIRmPmFan3

airIRmPmFan3ManOpEnable OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan 1 manual operation enable (7101)"
   ::= { airIRmPmFan3 2 }

airIRmPmFan3Running OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan 1 running (7102)"
   ::= { airIRmPmFan3 3 }

airIRmPmFan3ManOpRunning OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan 1 manual operation running (7105)"
   ::= { airIRmPmFan3 6 }

airIRmPmFan3Type OBJECT-TYPE
   SYNTAX INTEGER {
        direct       (1),
        proportional (2) }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan 3 type (7108)"
   ::= { airIRmPmFan3 9 }

airIRmPmFan3Runtime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan 1 runtime in hours (7131)"
   ::= { airIRmPmFan3 32 }

airIRmPmFan3Speed OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan 1 speed in percent (7132)"
   ::= { airIRmPmFan3 33 }

airIRmPmFan3ManOpSpeed OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan 1 manual operation speed in percent (7133)"
   ::= { airIRmPmFan3 34 }

-- airIRmPmLouver1

airIRmPmLouver1ManOpEnable OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Louver 1 manual operation enable (7201)"
   ::= { airIRmPmLouver1 2 }

airIRmPmLouver1Position OBJECT-TYPE
   SYNTAX INTEGER {
        closed (1),
        open   (2) }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Louver 1 position (7202)"
   ::= { airIRmPmLouver1 3 }

airIRmPmLouver1ManOpPosition OBJECT-TYPE
   SYNTAX INTEGER {
        closed (1),
        open   (2) }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Louver 1 manual operation position setting (7203)"
   ::= { airIRmPmLouver1 4 }

-- airIRmPmLouver2

airIRmPmLouver2ManOpEnable OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Louver 2 manual operation enable (7301)"
   ::= { airIRmPmLouver2 2 }

airIRmPmLouver2Position OBJECT-TYPE
   SYNTAX INTEGER {
        closed (1),
        open   (2) }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Louver 2 position (7302)"
   ::= { airIRmPmLouver2 3 }

airIRmPmLouver2ManOpPosition OBJECT-TYPE
   SYNTAX INTEGER {
        closed (1),
        open   (2) }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Louver 2 manual operation position setting (7303)"
   ::= { airIRmPmLouver2 4 }

-- airIRmPmLouver3

airIRmPmLouver3ManOpEnable OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Louver 3 manual operation enable (7401)"
   ::= { airIRmPmLouver3 2 }

airIRmPmLouver3Position OBJECT-TYPE
   SYNTAX INTEGER {
        closed (1),
        open   (2) }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Louver 3 position (7402)"
   ::= { airIRmPmLouver3 3 }

airIRmPmLouver3ManOpPosition OBJECT-TYPE
   SYNTAX INTEGER {
        closed (1),
        open   (2) }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Louver 3 manual operation position setting (7403)"
   ::= { airIRmPmLouver3 4 }

-- airIRmPmAuxAlarm1
-- Empty

-- airIRmPmAuxAlarm2
-- Empty

-- airIRmPmAuxAlarm3
-- Empty

-- airIRmPmAuxAlarm4
-- Empty

-- airIRmPmAuxAlarm5
-- Empty


-- airIRmPmAlarmBits

airIRmPmFan1Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan #1 failure (8500)."
   ::= { airIRmPmAlarmBits 1 }

airIRmPmFan2Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan #2 failure (8501)."
   ::= { airIRmPmAlarmBits 2 }

airIRmPmFan3Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan #3 failure (8502)."
   ::= { airIRmPmAlarmBits 3 }

airIRmPmCompressor1Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Compressor #1 failure (8503)."
   ::= { airIRmPmAlarmBits 4 }

airIRmPmCompressor2Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Compressor #2 failure (8504)."
   ::= { airIRmPmAlarmBits 5 }

airIRmPmWaterDetector OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Water detector alarm (8505)."
   ::= { airIRmPmAlarmBits 6 }

airIRmPmPhaseFailure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Phase failure (8506)."
   ::= { airIRmPmAlarmBits 7 }

airIRmPmFireSmokeDetector OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fire/smoke detector (8507)."
   ::= { airIRmPmAlarmBits 8 }

airIRmPmReturnAirTemperatureTooHigh OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Return air temperature too high (8508)."
   ::= { airIRmPmAlarmBits 9 }

airIRmPmReturnAirHumidityTooHigh OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Return air humidity too high (8509)."
   ::= { airIRmPmAlarmBits 10 }

airIRmPmSupplyAirTemperatureTooHigh OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Supply air temperature too high (8510)."
   ::= { airIRmPmAlarmBits 11 }

airIRmPmSupplyAirHumidityTooHigh OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Supply air humidity too high (8511)."
   ::= { airIRmPmAlarmBits 12 }

airIRmPmWaterTemperatureTooHigh OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Water temperature too high (8512)."
   ::= { airIRmPmAlarmBits 13 }

airIRmPmReturnAirTemperatureTooLow OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Return air temperature too low (8513)."
   ::= { airIRmPmAlarmBits 14 }

airIRmPmReturnAirHumidityTooLow OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Return air humidity too low (8514)."
   ::= { airIRmPmAlarmBits 15 }

airIRmPmSupplyAirTemperatureTooLow OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Supply air temperature too low (8515)."
   ::= { airIRmPmAlarmBits 16 }

airIRmPmSupplyAirHumidityTooLow OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Supply air humidity too low (8516)."
   ::= { airIRmPmAlarmBits 17 }

airIRmPmWaterTemperatureTooLow OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Water temperature too low (8517)."
   ::= { airIRmPmAlarmBits 18 }

airIRmPmSensor1Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #1 failure (8518)."
   ::= { airIRmPmAlarmBits 19 }

airIRmPmSensor2Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #2 failure (8519)."
   ::= { airIRmPmAlarmBits 20 }

airIRmPmSensor3Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #3 failure (8520)."
   ::= { airIRmPmAlarmBits 21 }

airIRmPmSensor4Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #4 failure (8521)."
   ::= { airIRmPmAlarmBits 22 }

airIRmPmSensor5Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #5 failure (8522)."
   ::= { airIRmPmAlarmBits 23 }

airIRmPmSensor6Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #6 failure (8523)."
   ::= { airIRmPmAlarmBits 24 }

airIRmPmSensor7Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #7 failure (8524)."
   ::= { airIRmPmAlarmBits 25 }

airIRmPmSensor8Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #8 failure (8525)."
   ::= { airIRmPmAlarmBits 26 }

airIRmPmSensor9Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #9 failure (8526)."
   ::= { airIRmPmAlarmBits 27 }

airIRmPmSensor10Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #10 failure (8527)."
   ::= { airIRmPmAlarmBits 28 }

airIRmPmSensor11Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #11 failure (8528)."
   ::= { airIRmPmAlarmBits 29 }

airIRmPmSensor12Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #12 failure (8529)."
   ::= { airIRmPmAlarmBits 30 }

airIRmPmSensor13Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #13 failure (8530)."
   ::= { airIRmPmAlarmBits 31 }

airIRmPmSensor14Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #14 failure (8531)."
   ::= { airIRmPmAlarmBits 32 }

airIRmPmSensor15Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #15 failure (8532)."
   ::= { airIRmPmAlarmBits 33 }

airIRmPmSensor16Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #16 failure (8533)."
   ::= { airIRmPmAlarmBits 34 }

airIRmPmSensor17Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #17 failure (8534)."
   ::= { airIRmPmAlarmBits 35 }

airIRmPmSensor18Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #18 failure (8535)."
   ::= { airIRmPmAlarmBits 36 }

airIRmPmSensor19Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #19 failure (8536)."
   ::= { airIRmPmAlarmBits 37 }

airIRmPmSensor20Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #20 failure (8537)."
   ::= { airIRmPmAlarmBits 38 }

airIRmPmSensor21Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #21 failure (8538)."
   ::= { airIRmPmAlarmBits 39 }

airIRmPmSensor1Defect OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #1 defect (8539)."
   ::= { airIRmPmAlarmBits 40 }

airIRmPmSensor2Defect OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #2 defect (8540)."
   ::= { airIRmPmAlarmBits 41 }

airIRmPmSensor3Defect OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #3 defect (8541)."
   ::= { airIRmPmAlarmBits 42 }

airIRmPmSensor4Defect OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #4 defect (8542)."
   ::= { airIRmPmAlarmBits 43 }

airIRmPmSensor5Defect OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #5 defect (8543)."
   ::= { airIRmPmAlarmBits 44 }

airIRmPmSensor6Defect OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #6 defect (8544)."
   ::= { airIRmPmAlarmBits 45 }

airIRmPmSensor7Defect OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #7 defect (8545)."
   ::= { airIRmPmAlarmBits 46 }

airIRmPmSensor8Defect OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #8 defect (8546)."
   ::= { airIRmPmAlarmBits 47 }

airIRmPmSensor9Defect OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #9 defect (8547)."
   ::= { airIRmPmAlarmBits 48 }

airIRmPmSensor10Defect OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #10 defect (8548)."
   ::= { airIRmPmAlarmBits 49 }

airIRmPmSensor11Defect OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #11 defect (8549)."
   ::= { airIRmPmAlarmBits 50 }

airIRmPmSensor12Defect OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #12 defect (8550)."
   ::= { airIRmPmAlarmBits 51 }

airIRmPmSensor13Defect OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #13 defect (8551)."
   ::= { airIRmPmAlarmBits 52 }

airIRmPmSensor14Defect OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #14 defect (8552)."
   ::= { airIRmPmAlarmBits 53 }

airIRmPmSensor15Defect OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #15 defect (8553)."
   ::= { airIRmPmAlarmBits 54 }

airIRmPmSensor16Defect OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #16 defect (8554)."
   ::= { airIRmPmAlarmBits 55 }

airIRmPmSensor17Defect OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #17 defect (8555)."
   ::= { airIRmPmAlarmBits 56 }

airIRmPmSensor18Defect OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #18 defect (8556)"
   ::= { airIRmPmAlarmBits 57 }

airIRmPmSensor19Defect OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #19 defect (8557)."
   ::= { airIRmPmAlarmBits 58 }

airIRmPmSensor20Defect OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #20 defect (8558)."
   ::= { airIRmPmAlarmBits 59 }

airIRmPmSensor21Defect OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Sensor #21 defect (8559)."
   ::= { airIRmPmAlarmBits 60 }

airIRmPmCompressor1Alarm OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Compressor #1 alarm (8560)."
   ::= { airIRmPmAlarmBits 61 }

airIRmPmCompressor2Alarm OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Compressor #2 alarm (8561)."
   ::= { airIRmPmAlarmBits 62 }

airIRmPmCompressor1LowPressure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Compressor #1 low pressure (8562)."
   ::= { airIRmPmAlarmBits 63 }

airIRmPmCompressor2LowPressure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Compressor #2 low pressure (8563)."
   ::= { airIRmPmAlarmBits 64 }

airIRmPmReheat1Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Reheat #1 failure (8564)."
   ::= { airIRmPmAlarmBits 65 }

airIRmPmReheat2Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Reheat #2 failure (8565)."
   ::= { airIRmPmAlarmBits 66 }

airIRmPmReheat3Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Reheat #3 failure (8566)."
   ::= { airIRmPmAlarmBits 67 }

airIRmPmReheat4Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Reheat #4 failure (8567)."
   ::= { airIRmPmAlarmBits 68 }

airIRmPmDrycooler1Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Drycooler #1 failure (8568)."
   ::= { airIRmPmAlarmBits 69 }

airIRmPmDrycooler2Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Drycooler #2 failure (8569)."
   ::= { airIRmPmAlarmBits 70 }

airIRmPmDrycooler3Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Drycooler #3 failure (8570)."
   ::= { airIRmPmAlarmBits 71 }

airIRmPmDrycooler4Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Drycooler #4 failure (8571)."
   ::= { airIRmPmAlarmBits 72 }

airIRmPmPump1Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Pump #1 failure (8572)."
   ::= { airIRmPmAlarmBits 73 }

airIRmPmPump2Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Pump #2 failure (8573)."
   ::= { airIRmPmAlarmBits 74 }

airIRmPmPump3Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Pump #3 failure (8574)."
   ::= { airIRmPmAlarmBits 75 }

airIRmPmPump4Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Pump #4 failure (8575)."
   ::= { airIRmPmAlarmBits 76 }

airIRmPmHumidifier1Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Humidifier #1 failure (8576)."
   ::= { airIRmPmAlarmBits 77 }

airIRmPmHumidifier2Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Humidifier #2 failure (8577)."
   ::= { airIRmPmAlarmBits 78 }

airIRmPmHumidifier3Failure OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Humidifier #3 failure (8578)."
   ::= { airIRmPmAlarmBits 79 }

airIRmPmHumidifier1Alarm5us OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Humidifier #1 5us alarm (8579)."
   ::= { airIRmPmAlarmBits 80 }

airIRmPmHumidifier2Alarm5us OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Humidifier #2 5us alarm (8580)."
   ::= { airIRmPmAlarmBits 81 }

airIRmPmHumidifier3Alarm5us OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Humidifier #3 5us alarm (8581)."
   ::= { airIRmPmAlarmBits 82 }

airIRmPmHumidifier1Alarm20us OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Humidifier #1 20us alarm (8582)."
   ::= { airIRmPmAlarmBits 83 }

airIRmPmHumidifier2Alarm20us OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Humidifier #2 20us alarm (8583)."
   ::= { airIRmPmAlarmBits 84 }

airIRmPmHumidifier3Alarm20us OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Humidifier #3 20us alarm (8584)."
   ::= { airIRmPmAlarmBits 85 }

airIRmPmFan1Alarm OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan #1 alarm (8585)."
   ::= { airIRmPmAlarmBits 86 }

airIRmPmFan2Alarm OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan #2 alarm (8586)."
   ::= { airIRmPmAlarmBits 87 }

airIRmPmFan3Alarm OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Fan #3 alarm (8587)."
   ::= { airIRmPmAlarmBits 88 }

airIRmPmFilter1Clogged OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Filter #1 clogged (8588)."
   ::= { airIRmPmAlarmBits 89 }

airIRmPmFilter2Clogged OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Filter #2 clogged (8589)."
   ::= { airIRmPmAlarmBits 90 }

airIRmPmFilter3Clogged OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Filter #3 clogged (8590)."
   ::= { airIRmPmAlarmBits 91 }

airIRmPmAuxiliaryAlarm1 OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Auxiliary #1 alarm (8591)."
   ::= { airIRmPmAlarmBits 92 }

airIRmPmAuxiliaryAlarm2 OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Auxiliary #2 alarm (8592)."
   ::= { airIRmPmAlarmBits 93 }

airIRmPmAuxiliaryAlarm3 OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Auxiliary #3 alarm (8593)."
   ::= { airIRmPmAlarmBits 94 }

airIRmPmAuxiliaryAlarm4 OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Auxiliary #4 alarm (8594)."
   ::= { airIRmPmAlarmBits 95 }

airIRmPmAuxiliaryAlarm5 OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Auxiliary #5 alarm (8595)."
   ::= { airIRmPmAlarmBits 96 }

airIRmPmAuxiliaryAlarm6 OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Auxiliary #6 alarm (8596)."
   ::= { airIRmPmAlarmBits 97 }

airIRmPmAuxiliaryAlarm7 OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Auxiliary #7 alarm (8597)."
   ::= { airIRmPmAlarmBits 98 }

airIRmPmAuxiliaryAlarm8 OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Auxiliary #8 alarm (8598)."
   ::= { airIRmPmAlarmBits 99 }

airIRmPmAuxiliaryAlarm9 OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Auxiliary #9 alarm (8599)."
   ::= { airIRmPmAlarmBits 100 }

airIRmPmAuxiliaryAlarm10 OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Auxiliary #10 alarm (8600)."
   ::= { airIRmPmAlarmBits 101 }

airIRmPmHotGasHeatingAlarm OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Hot gas heating alarm (8601)."
   ::= { airIRmPmAlarmBits 102 }

airIRmPmEEV1PressureSensorError OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "EEV1 pressure sensor error (8602)."
   ::= { airIRmPmAlarmBits 103 }

airIRmPmEEV1TemperatureSensorError OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "EEV1 temperature sensor error (8603)."
   ::= { airIRmPmAlarmBits 104 }

airIRmPmEEV1StepperMotorError OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "EEV1 stepper motor error (8604)."
   ::= { airIRmPmAlarmBits 105 }

airIRmPmEEV2PressureSensorError OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "EEV2 pressure sensor error (8605)."
   ::= { airIRmPmAlarmBits 106 }

airIRmPmEEV2TemperatureSensorError OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "EEV2 temperature sensor error (8606)."
   ::= { airIRmPmAlarmBits 107 }

airIRmPmEEV2StepperMotorError OBJECT-TYPE
   SYNTAX AirIRmAlarmState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "EEV2 stepper motor error (8607)."
   ::= { airIRmPmAlarmBits 108 }

-- airIRmPmMyZone

airIRmPmMyZoneNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "My zone number (11700)."
   ::= { airIRmPmMyZone 1 }

airIRmPmMyZoneRoomTemperature  OBJECT IDENTIFIER ::= { airIRmPmMyZone 2 }
airIRmPmMyZoneRoomTemperatureC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "My zone room temperature in tenths of degrees Celsius (11701)."
   ::= { airIRmPmMyZoneRoomTemperature 1 }
airIRmPmMyZoneRoomTemperatureF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "My zone room temperature in tenths of degrees Fahrenheit (11701)."
   ::= { airIRmPmMyZoneRoomTemperature 2 }

airIRmPmMyZoneRoomHumidity OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "My zone room humidity in tenths of %RH (11702)."
   ::= { airIRmPmMyZone 3 }

airIRmPmMyZoneSupplyTemperature  OBJECT IDENTIFIER ::= { airIRmPmMyZone 4 }
airIRmPmMyZoneSupplyTemperatureC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "My zone supply temperature in tenths of degrees Celsius (11703)."
   ::= { airIRmPmMyZoneSupplyTemperature 1 }
airIRmPmMyZoneSupplyTemperatureF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "My zone supply temperature in tenths
         of degrees Fahrenheit (11703)."
   ::= { airIRmPmMyZoneSupplyTemperature 2 }

airIRmPmMyZoneSupplyHumidity OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "My zone supply humidity in tenths of %RH (11704)."
   ::= { airIRmPmMyZone 5 }

airIRmPmMyZoneSequencingTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "My zone sequencing time in minutes (11705)."
   ::= { airIRmPmMyZone 6 }

airIRmPmMyZoneNumberOfErrorUnits OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Number of error units in my zone (11706)."
   ::= { airIRmPmMyZone 7 }

airIRmPmMyZoneEmergencyTemperature  OBJECT IDENTIFIER ::= { airIRmPmMyZone 8 }
airIRmPmMyZoneEmergencyTemperatureC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "My zone emergency temperature in tenths of degrees Celsius (11707)."
   ::= { airIRmPmMyZoneEmergencyTemperature 1 }
airIRmPmMyZoneEmergencyTemperatureF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "My zone emergency temperature in tenths
         of degrees Fahrenheit (11707)."
   ::= { airIRmPmMyZoneEmergencyTemperature 2 }

airIRmPmMyZoneCWEnergySaveMode OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "My zone CW energy save mode (11708)."
   ::= { airIRmPmMyZone 9 }

-- airIRmPmGlobalZoneData

airIRmPmGlobalZoneDataEmergencyOpMode OBJECT-TYPE
   SYNTAX AirIRmActivityState
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Emergency operation mode (11800)."
   ::= { airIRmPmGlobalZoneData 1 }

-- End of AC InRoom

-- Begining of airIRGen3

-- ******************************************************************
--airIRG3 Ident Group
-- ******************************************************************

airIRG3IdentTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The ident table size."
   ::= { airIRG3Ident 1 }

AirIRG3IdentEntry ::= SEQUENCE {
    airIRG3IdentIndex              INTEGER,
    airIRG3IdentName               DisplayString,
    airIRG3IdentLocation           DisplayString,
    airIRG3IdentModelNumber           DisplayString,
    airIRG3IdentSerialNumber       DisplayString,
    airIRG3IdentFirmwareRevision   DisplayString,
    airIRG3IdentHardwareRevision   DisplayString,
    airIRG3IdentManufactureDate       DisplayString,
    airIRG3IdentRDUSysOID           OBJECT IDENTIFIER,
    airIRG3IdentCMSysOID           OBJECT IDENTIFIER,
    airIRG3IdentGroupSysOID           OBJECT IDENTIFIER
   }

airIRG3IdentTable OBJECT-TYPE
   SYNTAX SEQUENCE OF AirIRG3IdentEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows to get ident information of current RDU and its assigned CM's."
   ::= { airIRG3Ident 2 }

airIRG3IdentEntry OBJECT-TYPE
   SYNTAX AirIRG3IdentEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The ident table entry."
   INDEX  { airIRG3IdentIndex}
   ::= { airIRG3IdentTable 1 }

airIRG3IdentIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Index of ident table."
   ::= { airIRG3IdentEntry 1 }

airIRG3IdentName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the unit name."
   ::= { airIRG3IdentEntry 2 }

airIRG3IdentLocation OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the unit location."
   ::= { airIRG3IdentEntry 3 }

airIRG3IdentModelNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the unit model number."
   ::= { airIRG3IdentEntry 4 }

airIRG3IdentSerialNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the unit serial number."
   ::= { airIRG3IdentEntry 5 }

airIRG3IdentFirmwareRevision OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the unit firmware version."
   ::= { airIRG3IdentEntry 6 }

airIRG3IdentHardwareRevision OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the unit controller hardware revision."
   ::= { airIRG3IdentEntry 7 }

airIRG3IdentManufactureDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the unit manufacture date."
   ::= { airIRG3IdentEntry 8 }

airIRG3IdentRDUSysOID OBJECT-TYPE
   SYNTAX OBJECT IDENTIFIER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID contains an OID path to the RDU data."
   ::= { airIRG3IdentEntry 9 }

airIRG3IdentCMSysOID OBJECT-TYPE
   SYNTAX OBJECT IDENTIFIER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID contains an OID path to the cooling module data."
   ::= { airIRG3IdentEntry 10 }

airIRG3IdentGroupSysOID OBJECT-TYPE
   SYNTAX OBJECT IDENTIFIER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID contains an OID path to the group data."
   ::= { airIRG3IdentEntry 11 }



-- ******************************************************************
-- airIRG3 Group Status
-- ******************************************************************

airIRG3GroupTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group table size."
   ::= { airIRG3Group 1 }


AirIRG3GroupStatusEntry ::= SEQUENCE {
    airIRG3GroupStatusIndex                        INTEGER,
    airIRG3GroupStatusCoolOutput                   INTEGER,
    airIRG3GroupStatusCoolDemand                   INTEGER,
    airIRG3GroupStatusAirFlowUS                       INTEGER,
    airIRG3GroupStatusAirFlowMetric                INTEGER,
    airIRG3GroupStatusMaxRackInletTempUS        INTEGER,
    airIRG3GroupStatusMaxRackInletTempMetric    INTEGER,
    airIRG3GroupStatusMinRackInletTempUS           INTEGER,
    airIRG3GroupStatusMinRackInletTempMetric    INTEGER,
    airIRG3GroupStatusMaxReturnAirTempUS        INTEGER,
    airIRG3GroupStatusMaxReturnAirTempMetric    INTEGER,
    airIRG3GroupStatusMinReturnAirTempUS        INTEGER,
    airIRG3GroupStatusMinReturnAirTempMetric    INTEGER,
    airIRG3GroupStatusAvgSupplyTempUS             INTEGER,
    airIRG3GroupStatusAvgSupplyTempMetric        INTEGER,
    airIRG3GroupStatusAvgReturnTempUS            INTEGER,
    airIRG3GroupStatusAvgReturnTempMetric        INTEGER,
    airIRG3GroupStatusAvgFanSpeed                INTEGER,
    airIRG3GroupStatusAvgAirFlowUS                INTEGER,
    airIRG3GroupStatusAvgAirFlowMetric             INTEGER,
    airIRG3GroupStatusTotalAirFlowUS             INTEGER,
    airIRG3GroupStatusTotalAirFlowMetric         INTEGER
   }

airIRG3GroupStatusTable OBJECT-TYPE
   SYNTAX SEQUENCE OF AirIRG3GroupStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows to get group status information."
   ::= { airIRG3Group 2 }

airIRG3GroupStatusEntry OBJECT-TYPE
   SYNTAX AirIRG3GroupStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The group staus table entry."
   INDEX  { airIRG3GroupStatusIndex}
   ::= { airIRG3GroupStatusTable 1 }

airIRG3GroupStatusIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Index of group status table."
   ::= { airIRG3GroupStatusEntry 1 }

airIRG3GroupStatusCoolOutput OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group cooling output in tenths of kilowatts (kW).
       Returns (-1) if not supported."
   ::= { airIRG3GroupStatusEntry 2 }

airIRG3GroupStatusCoolDemand OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group cooling demand in tenths of kilowatts (kW).
       Returns (-1) if not supported."
   ::= { airIRG3GroupStatusEntry 3 }

airIRG3GroupStatusAirFlowUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group air flow in cubic feet per minute (CFM).
       Returns (-1) if not supported."
   ::= { airIRG3GroupStatusEntry 4 }

airIRG3GroupStatusAirFlowMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group air flow in liters per second (L/s).
       Returns (-1) if not supported."
   ::= { airIRG3GroupStatusEntry 5 }

airIRG3GroupStatusMaxRackInletTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group maximum rack inlet temperature in tenths of
       degrees Fahrenheit. Returns (-1) if not supported."
   ::= { airIRG3GroupStatusEntry 6 }

airIRG3GroupStatusMaxRackInletTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group maximum rack inlet temperature in tenths of
       degrees Celsius. Returns (-1) if not supported."
   ::= { airIRG3GroupStatusEntry 7 }

airIRG3GroupStatusMinRackInletTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group minimum rack inlet temperature in tenths of
       degrees Fahrenheit. Returns (-1) if not supported."
   ::= { airIRG3GroupStatusEntry 8 }

airIRG3GroupStatusMinRackInletTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group minimum rack inlet temperature in tenths of
       degrees Celsius. Returns (-1) if not supported."
   ::= { airIRG3GroupStatusEntry 9 }

airIRG3GroupStatusMaxReturnAirTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group maximum return air temperature in tenths of
      degrees Fahrenheit. Returns (-1) if not supported."
   ::= { airIRG3GroupStatusEntry 10 }

airIRG3GroupStatusMaxReturnAirTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group maximum return air temperature in tenths of
      degrees Celsius. Returns (-1) if not supported."
   ::= { airIRG3GroupStatusEntry 11 }

airIRG3GroupStatusMinReturnAirTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group minimum return air temperature in tenths of
      degrees Fahrenheit. Returns (-1) if not supported."
   ::= { airIRG3GroupStatusEntry 12 }

airIRG3GroupStatusMinReturnAirTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group minimum return air temperature in tenths of
      degrees Celsius. Returns (-1) if not supported."
   ::= { airIRG3GroupStatusEntry 13 }

airIRG3GroupStatusAvgSupplyTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group average supply air temperature in tenths of
      degrees Fahrenheit. Returns (-1) if not supported."
   ::= { airIRG3GroupStatusEntry 14 }

airIRG3GroupStatusAvgSupplyTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group average supply air temperature in tenths of
       degrees Celsius. Returns (-1) if not supported."
   ::= { airIRG3GroupStatusEntry 15 }

airIRG3GroupStatusAvgReturnTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group average return air temperature in tenths of
      degrees Fahrenheit. Returns (-1) if not supported."
   ::= { airIRG3GroupStatusEntry 16 }

airIRG3GroupStatusAvgReturnTempMetric  OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group average return air temperature in tenths of
      degrees Celsius. Returns (-1) if not supported."
   ::= { airIRG3GroupStatusEntry 17 }

airIRG3GroupStatusAvgFanSpeed OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group average fan speed in revolutions per minute (RPM).
       Returns (-1) if not supported."
   ::= { airIRG3GroupStatusEntry 18 }

airIRG3GroupStatusAvgAirFlowUS  OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group average air flow in cubic feet per minute (CFM).
       Returns (-1) if not supported."
   ::= { airIRG3GroupStatusEntry 19 }

airIRG3GroupStatusAvgAirFlowMetric  OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group average air flow in liters per second (L/s).
       Returns (-1) if not supported."
   ::= { airIRG3GroupStatusEntry 20 }

airIRG3GroupStatusTotalAirFlowUS  OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group total air flow in cubic feet per minute (CFM).
       Returns (-1) if not supported."
   ::= { airIRG3GroupStatusEntry 21 }

airIRG3GroupStatusTotalAirFlowMetric  OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The group total air flow in liters per second (L/s).
       Returns (-1) if not supported."
   ::= { airIRG3GroupStatusEntry 22 }



-- ******************************************************************
--airIRG3 Group Setpoints
-- ******************************************************************

AirIRG3GroupSetpointsEntry ::= SEQUENCE {
    airIRG3GroupSetpointsIndex                      INTEGER,
    airIRG3GroupSetpointsCoolSetpointUS             INTEGER,
    airIRG3GroupSetpointsCoolSetpointMetric         INTEGER,
    airIRG3GroupSetpointsCoolDeadbandUS             INTEGER,
    airIRG3GroupSetpointsCoolDeadbandMetric         INTEGER,
    airIRG3GroupSetpointsFanSpeedPreference         INTEGER,
    airIRG3GroupSetpointsSupplyAirSetpointUS        INTEGER,
    airIRG3GroupSetpointsSupplyAirSetpointMetric    INTEGER,
    airIRG3GroupSetpointsAirFlowControl                INTEGER,
    airIRG3GroupSetpointsLightingOnTime                INTEGER
   }

airIRG3GroupSetpointsTable OBJECT-TYPE
   SYNTAX SEQUENCE OF AirIRG3GroupSetpointsEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows to access the group setpoints."
   ::= { airIRG3Group 3 }

airIRG3GroupSetpointsEntry OBJECT-TYPE
   SYNTAX AirIRG3GroupSetpointsEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The group setpoints table entry."
   INDEX  { airIRG3GroupSetpointsIndex}
   ::= { airIRG3GroupSetpointsTable 1 }

airIRG3GroupSetpointsIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Index of group setpoints table."
   ::= { airIRG3GroupSetpointsEntry 1 }

airIRG3GroupSetpointsCoolSetpointUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Group cooling setpoint in tenths of
      degrees Fahrenheit."
   ::= { airIRG3GroupSetpointsEntry 2 }

airIRG3GroupSetpointsCoolSetpointMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Group cooling setpoint in tenths of
      degrees Celsius."
   ::= { airIRG3GroupSetpointsEntry 3 }

airIRG3GroupSetpointsCoolDeadbandUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Group cooling deadband in tenths of
      degrees Fahrenheit. Returns (-1) if not supported."
   ::= { airIRG3GroupSetpointsEntry 4 }

airIRG3GroupSetpointsCoolDeadbandMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Group cooling deadband in tenths of
      degrees Celsius. Returns (-1) if not supported."
   ::= { airIRG3GroupSetpointsEntry 5 }

airIRG3GroupSetpointsFanSpeedPreference OBJECT-TYPE
   SYNTAX INTEGER {
      low           (1),
      med-low       (2),
      med           (3),
      med-high      (4),
      high          (5)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The group preferred fan speed setting."
   ::= { airIRG3GroupSetpointsEntry 6 }

airIRG3GroupSetpointsSupplyAirSetpointUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Group supply air setpoint in tenths of
      degrees Fahrenheit."
   ::= { airIRG3GroupSetpointsEntry 7 }

airIRG3GroupSetpointsSupplyAirSetpointMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Group supply air setpoint in tenths of
      degrees Celsius."
   ::= { airIRG3GroupSetpointsEntry 8 }

airIRG3GroupSetpointsAirFlowControl    OBJECT-TYPE
   SYNTAX INTEGER {
      automatic     (1),
      manual        (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The group air flow control."
   ::= { airIRG3GroupSetpointsEntry 9 }

airIRG3GroupSetpointsLightingOnTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The group lighting on time in minutes."
   ::= { airIRG3GroupSetpointsEntry 10 }


-- ******************************************************************
--airIRG3 Group Config
-- ******************************************************************

AirIRG3GroupConfigEntry ::= SEQUENCE {
    airIRG3GroupConfigIndex                     INTEGER,
    airIRG3GroupConfigNumberofCoolingUnits      INTEGER,
    airIRG3GroupConfigConfigurationType         INTEGER,
    airIRG3GroupConfigCapacityControlType       INTEGER,
    airIRG3GroupConfigFanSpeedControl           INTEGER,
    airIRG3GroupConfigCoolGainP                 INTEGER,
    airIRG3GroupConfigCoolResetRateI            INTEGER,
    airIRG3GroupConfigCoolDerivativeD            INTEGER,
    airIRG3GroupConfigCoolPIDReset                INTEGER,
    airIRG3GroupConfigNumberofBackupUnits        INTEGER,
    airIRG3GroupConfigRuntimeBalancingEnable    INTEGER,
    airIRG3GroupConfigLoadAssistEnable          INTEGER
    }

airIRG3GroupConfigTable OBJECT-TYPE
   SYNTAX SEQUENCE OF AirIRG3GroupConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows to access group configuration table."
   ::= { airIRG3Group 4 }

airIRG3GroupConfigEntry OBJECT-TYPE
   SYNTAX AirIRG3GroupConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The group config table entry."
   INDEX  { airIRG3GroupConfigIndex}
   ::= { airIRG3GroupConfigTable 1 }

airIRG3GroupConfigIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Index of group config table."
   ::= { airIRG3GroupConfigEntry 1 }

airIRG3GroupConfigNumberofCoolingUnits OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The number of cooling units."
   ::= { airIRG3GroupConfigEntry 2 }

airIRG3GroupConfigConfigurationType OBJECT-TYPE
   SYNTAX INTEGER {
      racs          (1),
      spot          (2),
      in-row        (3),
      hacs          (4)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The group configuration type.
       The spot configuration type is not supported.
       Returns (-1) if not supported."
   ::= { airIRG3GroupConfigEntry 3 }

airIRG3GroupConfigCapacityControlType OBJECT-TYPE
   SYNTAX INTEGER {
      discrete      (1),
      proportional  (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The group capacity control. Returns (-1) if not supported."
   ::= { airIRG3GroupConfigEntry 4 }

airIRG3GroupConfigFanSpeedControl OBJECT-TYPE
   SYNTAX INTEGER {
      automatic     (1),
      manual        (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The group fan speed control."
   ::= { airIRG3GroupConfigEntry 5 }

airIRG3GroupConfigCoolGainP OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The gain component of the PID in hundredths."
   ::= { airIRG3GroupConfigEntry 6 }

airIRG3GroupConfigCoolResetRateI OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The integral component of the PID in hundredths."
   ::= { airIRG3GroupConfigEntry 7 }

airIRG3GroupConfigCoolDerivativeD OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The derivative component of the PID in hundredths."
   ::= { airIRG3GroupConfigEntry 8 }

airIRG3GroupConfigCoolPIDReset OBJECT-TYPE
   SYNTAX INTEGER {
      readBack      (1),
      reset         (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Will reset the PID coefficients back to the factory defaults.
       Readback is not supported, returns -1."
   ::= { airIRG3GroupConfigEntry 9 }

airIRG3GroupConfigNumberofBackupUnits OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The number of backup units."
   ::= { airIRG3GroupConfigEntry 10 }

airIRG3GroupConfigRuntimeBalancingEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disable       (1),
      enable        (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Enable or disable runtime balancing feature."
   ::= { airIRG3GroupConfigEntry 11 }

airIRG3GroupConfigLoadAssistEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disable       (1),
      enable        (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Enable or disable load assist feature."
   ::= { airIRG3GroupConfigEntry 12 }


-- ***************************************
--  airIRG3 Alarm Status
-- ***************************************

airIRG3AlarmsTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of active alarms in the airIRG3AlarmsTable."
   ::= { airIRG3Alarms 1 }

AirIRG3AlarmsEntry ::= SEQUENCE {
   airIRG3AlarmsIndex            INTEGER,
   airIRG3AlarmsEventCode        INTEGER,
   airIRG3AlarmsDescription      DisplayString
   }

airIRG3AlarmsTable OBJECT-TYPE
   SYNTAX SEQUENCE OF AirIRG3AlarmsEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Table of active alarms for the device."
   ::= { airIRG3Alarms 2 }

airIRG3AlarmsEntry OBJECT-TYPE
   SYNTAX AirIRG3AlarmsEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Alarms specification"
   INDEX { airIRG3AlarmsIndex }
   ::=  { airIRG3AlarmsTable 1 }

airIRG3AlarmsIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Alarm index."
   ::=  { airIRG3AlarmsEntry 1 }

airIRG3AlarmsEventCode OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Event Code for the alarm. Returns (-1) if not supported."
   ::=  { airIRG3AlarmsEntry 2 }

airIRG3AlarmsDescription OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..64))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Description of the alarm. Returns (-1) if not supported."
   ::=  { airIRG3AlarmsEntry 3 }

-- ***************************************
--  airIRG3    RDU Status
-- ***************************************

airIRG3RDUTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU table size."
   ::= { airIRG3RDU 1 }


AirIRG3RDUStatusEntry ::= SEQUENCE {
    airIRG3RDUStatusDeviceIndex                       INTEGER,
    airIRG3RDUID                                      DisplayString,
    airIRG3RDUStatusOnReadyStandby                      INTEGER,
    airIRG3RDUStatusOperatingMode                      INTEGER,
    airIRG3RDUStatusLeadPump                          INTEGER,
    airIRG3RDUStatusStartupDelay                      INTEGER,
    airIRG3RDUStatusPumpChangeOverInterval            INTEGER,
    airIRG3RDUStatusStopOnLeakDetect                  INTEGER,
    airIRG3RDUStatusPowerSource                          INTEGER,
    airIRG3RDUStatusTotalRDUOutputPower                  INTEGER,
    airIRG3RDUStatusInletWaterTempUS                  INTEGER,
    airIRG3RDUStatusInletWaterTempMetric              INTEGER,
    airIRG3RDUStatusOutletWaterTempUS                  INTEGER,
    airIRG3RDUStatusOutletWaterTempMetric              INTEGER,
    airIRG3RDUStatusCondenserSaturationTempUS          INTEGER,
    airIRG3RDUStatusCondenserSaturationTempMetric      INTEGER,
    airIRG3RDUStatusDewPointTempUS                      INTEGER,
    airIRG3RDUStatusDewPointTempMetric                  INTEGER,
    airIRG3RDUStatusPumpOutletTempUS                  INTEGER,
    airIRG3RDUStatusPumpOutletTempMetric              INTEGER,
    airIRG3RDUStatusSubcoolerOutletTempUS              INTEGER,
    airIRG3RDUStatusSubcoolerOutletTempMetric          INTEGER,
    airIRG3RDUStatusCondenserOutletTempUS              INTEGER,
    airIRG3RDUStatusCondenserOutletTempMetric          INTEGER,
    airIRG3RDUStatusCondenserInletTempUS              INTEGER,
    airIRG3RDUStatusCondenserInletTempMetric           INTEGER,
    airIRG3RDUStatusCondenserOutletPressureUS         INTEGER,
    airIRG3RDUStatusCondenserOutletPressureMetric       INTEGER,
    airIRG3RDUStatusPump1HeadPressureUS                INTEGER,
    airIRG3RDUStatusPump1HeadPressureMetric           INTEGER,
    airIRG3RDUStatusPump2HeadPressureUS               INTEGER,
    airIRG3RDUStatusPump2HeadPressureMetric              INTEGER,
    airIRG3RDUStatusPump1Speed                          INTEGER,
    airIRG3RDUStatusPump2Speed                          INTEGER,
    airIRG3RDUStatusCWValvePosition                      INTEGER,
    airIRG3RDUStatusReceiverLiquidLevel                  INTEGER,
    airIRG3RDUStatusDCPowerSupply1Current              INTEGER,
    airIRG3RDUStatusDCPowerSupply2Current              INTEGER,
    airIRG3RDUStatusTotalDCPowerSupplyCurrent          INTEGER,
    airIRG3RDUStatusInputState                        INTEGER,
    airIRG3RDUStatusOutputState                       INTEGER,
    airIRG3RDUStatusByPassValvePosition               INTEGER,
    airIRG3RDUStatusRefrigerantLeakDetector              INTEGER
   }

airIRG3RDUStatusTable OBJECT-TYPE
   SYNTAX SEQUENCE OF AirIRG3RDUStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows to access RDU status table."
   ::= { airIRG3RDU 2 }

airIRG3RDUStatusEntry OBJECT-TYPE
   SYNTAX AirIRG3RDUStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The RDU status table entry."
   INDEX  { airIRG3RDUStatusDeviceIndex}
   ::= { airIRG3RDUStatusTable 1 }

airIRG3RDUStatusDeviceIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Index of RDU status table."
   ::= { airIRG3RDUStatusEntry 1 }


airIRG3RDUID OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current RDU ID (1 to F).
       Configured RDU only shall display ID, else return -1. "
   ::= { airIRG3RDUStatusEntry 2 }


airIRG3RDUStatusOnReadyStandby OBJECT-TYPE
   SYNTAX INTEGER {
      standby       (1),
      ready         (2),
      on            (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU current status."
   ::= { airIRG3RDUStatusEntry 3 }


airIRG3RDUStatusOperatingMode OBJECT-TYPE
   SYNTAX INTEGER {
      standby           (1),
      ready             (2),
      on                (3),
      stop              (4),
      maintenancemode   (5)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU actual operating mode."
   ::= { airIRG3RDUStatusEntry 4 }


airIRG3RDUStatusLeadPump OBJECT-TYPE
   SYNTAX INTEGER {
      pump1         (1),
      pump2         (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU lead pump."
   ::= { airIRG3RDUStatusEntry 5 }


airIRG3RDUStatusStartupDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU start up delay in seconds."
   ::= { airIRG3RDUStatusEntry 6 }


airIRG3RDUStatusPumpChangeOverInterval OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU pump change over interval in days."
   ::= { airIRG3RDUStatusEntry 7 }


airIRG3RDUStatusStopOnLeakDetect OBJECT-TYPE
   SYNTAX INTEGER {
      no            (1),
      yes           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU status of stop on leak detect."
   ::= { airIRG3RDUStatusEntry 8 }


airIRG3RDUStatusPowerSource OBJECT-TYPE
   SYNTAX INTEGER {
      singleFeed    (1),
      dualFeed      (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU power source status."
   ::= { airIRG3RDUStatusEntry 9 }


airIRG3RDUStatusTotalRDUOutputPower OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU output power in tenths of kilowatts (kW)."
   ::= { airIRG3RDUStatusEntry 10 }


airIRG3RDUStatusInletWaterTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU inlet water temperature in tenths of
       degrees Fahrenheit."
   ::= { airIRG3RDUStatusEntry 11 }


airIRG3RDUStatusInletWaterTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU inlet water temperature in tenths of
       degrees Celsius."
   ::= { airIRG3RDUStatusEntry 12 }


airIRG3RDUStatusOutletWaterTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU outlet water temperature in tenths of
       degrees Fahrenheit."
   ::= { airIRG3RDUStatusEntry 13 }


airIRG3RDUStatusOutletWaterTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU outlet water temperature in tenths of
       degrees Celsius."
   ::= { airIRG3RDUStatusEntry 14 }


airIRG3RDUStatusCondenserSaturationTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU condenser saturation temperature in tenths of
       degrees Fahrenheit."
   ::= { airIRG3RDUStatusEntry 15 }


airIRG3RDUStatusCondenserSaturationTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU condenser saturation temperature in tenths of
       degrees Celsius."
   ::= { airIRG3RDUStatusEntry 16 }


airIRG3RDUStatusDewPointTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU dew point temperature in tenths of
       degrees Fahrenheit."
   ::= { airIRG3RDUStatusEntry 17 }


airIRG3RDUStatusDewPointTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU dew point temperature in tenths of
       degrees Celsius."
   ::= { airIRG3RDUStatusEntry 18 }


airIRG3RDUStatusPumpOutletTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU pump outlet temperature in tenths of
       degrees Fahrenheit."
   ::= { airIRG3RDUStatusEntry 19 }


airIRG3RDUStatusPumpOutletTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU pump outlet temperature in tenths of
       degrees Celsius."
   ::= { airIRG3RDUStatusEntry 20 }


airIRG3RDUStatusSubcoolerOutletTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU sub cooler outlet temperature in tenths of
       degrees Fahrenheit."
   ::= { airIRG3RDUStatusEntry 21 }


airIRG3RDUStatusSubcoolerOutletTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU sub cooler outlet temperature in tenths of
       degrees Celsius."
   ::= { airIRG3RDUStatusEntry 22 }


airIRG3RDUStatusCondenserOutletTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU condenser outlet temperature in tenths of
       degrees Fahrenheit."
   ::= { airIRG3RDUStatusEntry 23 }


airIRG3RDUStatusCondenserOutletTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU condenser outlet temperature in tenths of
       degrees Celsius."
   ::= { airIRG3RDUStatusEntry 24 }


airIRG3RDUStatusCondenserInletTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU condenser inlet temperature in tenths of
       degrees Fahrenheit."
   ::= { airIRG3RDUStatusEntry 25 }


airIRG3RDUStatusCondenserInletTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU condenser inlet temperature in tenths of
       degrees Celsius."
   ::= { airIRG3RDUStatusEntry 26 }


airIRG3RDUStatusCondenserOutletPressureUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU condenser outlet pressure in
       pounds per square inch (PSI)."
   ::= { airIRG3RDUStatusEntry 27 }

airIRG3RDUStatusCondenserOutletPressureMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU condenser outlet pressure in kiloPascals (KPa)."
   ::= { airIRG3RDUStatusEntry 28 }


airIRG3RDUStatusPump1HeadPressureUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU Pump 1 head pressure in pounds per square inch (PSI)."
   ::= { airIRG3RDUStatusEntry 29 }

airIRG3RDUStatusPump1HeadPressureMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU Pump 1 head pressure in kiloPascals (KPa)."
   ::= { airIRG3RDUStatusEntry 30 }

airIRG3RDUStatusPump2HeadPressureUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU Pump 2 head pressure in pounds per square inch (PSI)."
   ::= { airIRG3RDUStatusEntry 31 }

airIRG3RDUStatusPump2HeadPressureMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU Pump 2 head pressure in kiloPascals (KPa)."
   ::= { airIRG3RDUStatusEntry 32 }

airIRG3RDUStatusPump1Speed OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU Pump 1 speed in revolutions per minute (RPM)."
   ::= { airIRG3RDUStatusEntry 33 }


airIRG3RDUStatusPump2Speed OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU Pump 2 speed in revolutions per minute (RPM)."
   ::= { airIRG3RDUStatusEntry 34 }


airIRG3RDUStatusCWValvePosition OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU CW Valve position in % open"
   ::= { airIRG3RDUStatusEntry 35 }


airIRG3RDUStatusReceiverLiquidLevel OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU receiver liquid level in % Full"
   ::= { airIRG3RDUStatusEntry 36 }


airIRG3RDUStatusDCPowerSupply1Current OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU DC Power Supply 1 Current in Amps"
   ::= { airIRG3RDUStatusEntry 37 }


airIRG3RDUStatusDCPowerSupply2Current OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU DC Power Supply 2 Current in Amps"
   ::= { airIRG3RDUStatusEntry 38 }


airIRG3RDUStatusTotalDCPowerSupplyCurrent OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU Total DC Power Supply Current in Amps"
   ::= { airIRG3RDUStatusEntry 39 }


airIRG3RDUStatusInputState OBJECT-TYPE
   SYNTAX INTEGER {
      open        (1),
      closed      (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU Input state."
   ::= { airIRG3RDUStatusEntry 40 }


airIRG3RDUStatusOutputState OBJECT-TYPE
   SYNTAX INTEGER {
      open        (1),
      closed      (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU Output state"
   ::= { airIRG3RDUStatusEntry 41 }

airIRG3RDUStatusByPassValvePosition OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU By Pass Valve position in % open"
   ::= { airIRG3RDUStatusEntry 42 }

airIRG3RDUStatusRefrigerantLeakDetector OBJECT-TYPE
   SYNTAX INTEGER {
      suspended   (1),
      calibrating (2),
      operating   (3),
      disabled    (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU refrigerant leak detector status."
   ::= { airIRG3RDUStatusEntry 43 }


-- ***************************************
--  airIRG3    RDU Run Hours
-- ***************************************

AirIRG3RDURunHoursEntry ::= SEQUENCE {
    airIRG3RDURunHoursDeviceIndex                 INTEGER,
    airIRG3RDURunHoursRDUID                     DisplayString,
    airIRG3RDURunHoursPump1                        INTEGER,
    airIRG3RDURunHoursPump2                        INTEGER,
    airIRG3RDURunHoursPowerSupply1                INTEGER,
    airIRG3RDURunHoursPowerSupply2                 INTEGER
   }

airIRG3RDURunHoursTable OBJECT-TYPE
   SYNTAX SEQUENCE OF AirIRG3RDURunHoursEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows to access RDU run hours table."
   ::= { airIRG3RDU 3 }

airIRG3RDURunHoursEntry OBJECT-TYPE
   SYNTAX AirIRG3RDURunHoursEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The RDU run hours table entry."
   INDEX  { airIRG3RDURunHoursDeviceIndex}
   ::= { airIRG3RDURunHoursTable 1 }

airIRG3RDURunHoursDeviceIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Index of RDU run hours table."
   ::= { airIRG3RDURunHoursEntry 1 }

airIRG3RDURunHoursRDUID OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current RDU ID (1 to F).
       Configured RDU only shall display ID, else return -1. "
   ::= { airIRG3RDURunHoursEntry 2 }

airIRG3RDURunHoursPump1 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU run hours of Pump 1."
   ::= { airIRG3RDURunHoursEntry 3 }

airIRG3RDURunHoursPump2 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU run hours of Pump 2."
   ::= { airIRG3RDURunHoursEntry 4 }

airIRG3RDURunHoursPowerSupply1 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU run hours of power supply 1."
   ::= { airIRG3RDURunHoursEntry 5 }

airIRG3RDURunHoursPowerSupply2 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The RDU run hours of power supply 2."
   ::= { airIRG3RDURunHoursEntry 6 }


-- ***************************************
--  airIRG3    RDU Service Intervals
-- ***************************************

AirIRG3RDUServiceIntervalsEntry ::= SEQUENCE {
    airIRG3RDUServiceIntervalsDeviceIndex        INTEGER,
    airIRG3RDUServiceIntervalsRDUID              DisplayString,
    airIRG3RDUServiceIntervalsAirFilterInterval     INTEGER,
    airIRG3RDUServiceIntervalsAirFilterAlarm     INTEGER
   }

airIRG3RDUServiceIntervalsTable OBJECT-TYPE
   SYNTAX SEQUENCE OF AirIRG3RDUServiceIntervalsEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows to access RDU service intervals table."
   ::= { airIRG3RDU 4 }

airIRG3RDUServiceIntervalsEntry OBJECT-TYPE
   SYNTAX AirIRG3RDUServiceIntervalsEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The service interval table entry."
   INDEX  { airIRG3RDUServiceIntervalsDeviceIndex}
   ::= { airIRG3RDUServiceIntervalsTable 1 }

airIRG3RDUServiceIntervalsDeviceIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Index of service interval table."
   ::= { airIRG3RDUServiceIntervalsEntry 1 }

airIRG3RDUServiceIntervalsRDUID OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current RDU ID (1 to F).
       Configured RDU only shall display ID, else return -1. "
   ::= { airIRG3RDUServiceIntervalsEntry 2 }

airIRG3RDUServiceIntervalsAirFilterInterval OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The RDU service interval for air filter in hours.
       Returns -1 if not supported."
   ::= { airIRG3RDUServiceIntervalsEntry 3 }


airIRG3RDUServiceIntervalsAirFilterAlarm OBJECT-TYPE
   SYNTAX INTEGER {
      enable        (1),
      disable       (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The RDU service interval air filter alarm status.
       Returns -1 if not supported."
   ::= { airIRG3RDUServiceIntervalsEntry 4 }



-- *******************************************
--  airIRG3    RDU Thresholds
-- Currently there are no thresholds for RDU
-- *******************************************

AirIRG3RDUThresholdsEntry ::= SEQUENCE {
    airIRG3RDUThresholdsDeviceIndex                   INTEGER,
    airIRG3RDUThresholdsRDUID                         DisplayString,
    airIRG3RDUThresholdsEnteringFluidTempHighUS       INTEGER,
    airIRG3RDUThresholdsEnteringFluidTempHighMetric   INTEGER
   }

airIRG3RDUThresholdsTable OBJECT-TYPE
   SYNTAX SEQUENCE OF AirIRG3RDUThresholdsEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows to access RDU thresholds table."
   ::= { airIRG3RDU 5 }

airIRG3RDUThresholdsEntry OBJECT-TYPE
   SYNTAX AirIRG3RDUThresholdsEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The RDU thresholds table entry."
   INDEX  { airIRG3RDUThresholdsDeviceIndex}
   ::= { airIRG3RDUThresholdsTable 1 }

airIRG3RDUThresholdsDeviceIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Index of RDU thresholds table."
   ::= { airIRG3RDUThresholdsEntry 1 }

airIRG3RDUThresholdsRDUID OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current RDU ID (1 to F).
       Configured RDU only shall display ID, else return -1. "
   ::= { airIRG3RDUThresholdsEntry 2 }

airIRG3RDUThresholdsEnteringFluidTempHighUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The RDU threshold for entering fluid temperature in tenths of
       degrees Fahrenheit."
   ::= { airIRG3RDUThresholdsEntry 3 }


airIRG3RDUThresholdsEnteringFluidTempHighMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The RDU threshold for entering fluid temperature in tenths of
       degrees Celsius."
   ::= { airIRG3RDUThresholdsEntry 4 }


-- ***************************************
--  airIRG3    RDU Setpoints
-- ***************************************

AirIRG3RDUSetpointsEntry ::= SEQUENCE {
    airIRG3RDUSetpointsDeviceIndex        INTEGER
   }

airIRG3RDUSetpointsTable OBJECT-TYPE
   SYNTAX SEQUENCE OF AirIRG3RDUSetpointsEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows to access RDU set points table."
   ::= { airIRG3RDU 6 }

airIRG3RDUSetpointsEntry OBJECT-TYPE
   SYNTAX AirIRG3RDUSetpointsEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The RDU set points table entry."
   INDEX  { airIRG3RDUSetpointsDeviceIndex}
   ::= { airIRG3RDUSetpointsTable 1 }

airIRG3RDUSetpointsDeviceIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Index of RDU set points table."
   ::= { airIRG3RDUSetpointsEntry 1 }



-- ***************************************
--  airIRG3    RDU Config
-- ***************************************

AirIRG3RDUConfigEntry ::= SEQUENCE {
    airIRG3RDUConfigDeviceIndex                       INTEGER,
    airIRG3RDUConfigRDUID                             DisplayString,
    airIRG3RDUConfigStopOnLeakDetect                  INTEGER,
    airIRG3RDUConfigStartupDelay                      INTEGER,
    airIRG3RDUConfigPumpChangeOverInterval            INTEGER,
    airIRG3RDUConfigPowerSource                          INTEGER,
    airIRG3RDUConfigOutputSource                      INTEGER,
    airIRG3RDUConfigInputNormalState                  INTEGER,
    airIRG3RDUConfigOutputNormalState                  INTEGER,
    airIRG3RDUConfigByPassValveEnabled                INTEGER,
    airIRG3RDUConfigRefrigerantLeakDetectorEnabled     INTEGER,
    airIRG3RDUConfigCalibrateRefrigerantLeakDetector INTEGER,
    airIRG3RDUConfigOnReadyStandby                     INTEGER
    }

airIRG3RDUConfigTable OBJECT-TYPE
   SYNTAX SEQUENCE OF AirIRG3RDUConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows to access RDU configuration table."
   ::= { airIRG3RDU 7 }

airIRG3RDUConfigEntry OBJECT-TYPE
   SYNTAX AirIRG3RDUConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The RDU configuration table entry."
   INDEX  { airIRG3RDUConfigDeviceIndex}
   ::= { airIRG3RDUConfigTable 1 }

airIRG3RDUConfigDeviceIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Index of RDU configuration table."
   ::= { airIRG3RDUConfigEntry 1 }

airIRG3RDUConfigRDUID OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current RDU ID (1 to F).
       Configured RDU only shall display ID, else return -1. "
   ::= { airIRG3RDUConfigEntry 2 }

airIRG3RDUConfigStopOnLeakDetect OBJECT-TYPE
   SYNTAX INTEGER {
      no            (1),
      yes           (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The RDU stop on leak detect set."
   ::= { airIRG3RDUConfigEntry 3 }


airIRG3RDUConfigStartupDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The RDU start up delay in seconds."
   ::= { airIRG3RDUConfigEntry 4 }


airIRG3RDUConfigPumpChangeOverInterval OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The RDU pump change over interval in days."
   ::= { airIRG3RDUConfigEntry 5 }


airIRG3RDUConfigPowerSource OBJECT-TYPE
   SYNTAX INTEGER {
      singleFeed    (1),
      dualFeed      (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The RDU power source."
   ::= { airIRG3RDUConfigEntry 6 }


airIRG3RDUConfigOutputSource OBJECT-TYPE
   SYNTAX INTEGER {
      anyalarm                (1),
      onlycriticalalarms      (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The RDU output source."
   ::= { airIRG3RDUConfigEntry 7 }


airIRG3RDUConfigInputNormalState OBJECT-TYPE
   SYNTAX INTEGER {
      open        (1),
      closed      (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The RDU Input Normal State."
   ::= { airIRG3RDUConfigEntry 8 }


airIRG3RDUConfigOutputNormalState OBJECT-TYPE
   SYNTAX INTEGER {
      open        (1),
      closed      (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The RDU Output Normal State."
   ::= { airIRG3RDUConfigEntry 9 }


airIRG3RDUConfigByPassValveEnabled OBJECT-TYPE
   SYNTAX INTEGER {
      no        (1),
      yes       (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The RDU By Pass Valve Enabled State."
   ::= { airIRG3RDUConfigEntry 10 }

airIRG3RDUConfigRefrigerantLeakDetectorEnabled OBJECT-TYPE
   SYNTAX INTEGER {
      no        (1),
      yes       (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The RDU Refrigerant Leak Detector Enabled State."
   ::= { airIRG3RDUConfigEntry 11 }

airIRG3RDUConfigCalibrateRefrigerantLeakDetector OBJECT-TYPE
   SYNTAX INTEGER {
      no        (1),
      yes       (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "This parameter allows to calibrate the RDU Refrigerant Leak Detector and is write only.
       The read returns -1. Only 'yes' is supported."
   ::= { airIRG3RDUConfigEntry 12 }

airIRG3RDUConfigOnReadyStandby OBJECT-TYPE
   SYNTAX INTEGER {
      standby   (1),
      ready     (2),
      on        (3)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "This parameter allows to configure RDU on/standby parameter.
       Ready is currently not supported. If unsupported returns -1. "
   ::= { airIRG3RDUConfigEntry 13 }


-- ***************************************
--  airIRG3    CMStatus
-- ***************************************

airIRG3CMTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The cooling module table size."
   ::= { airIRG3CM 1 }


AirIRG3CMStatusEntry ::= SEQUENCE {
    airIRG3CMStatusDeviceIndex                         INTEGER,
    airIRG3CMStatusCMID                             DisplayString,
    airIRG3CMStatusOperatingMode                       INTEGER,
    airIRG3CMStatusUnitType                               INTEGER,
    airIRG3CMStatusRackInletTempUS                       INTEGER,
    airIRG3CMStatusRackInletTempMetric                   INTEGER,
    airIRG3CMStatusReturnAirTempUS                       INTEGER,
    airIRG3CMStatusReturnAirTempMetric                   INTEGER,
    airIRG3CMStatusLiquidTempUS                           INTEGER,
    airIRG3CMStatusLiquidTempMetric                       INTEGER,
    airIRG3CMStatusVaporTempUS                           INTEGER,
    airIRG3CMStatusVaporTempMetric                       INTEGER,
    airIRG3CMStatusEvaporatorTempUS                       INTEGER,
    airIRG3CMStatusEvaporatorTempMetric                   INTEGER,
    airIRG3CMStatusLiquidInletPressureUS              INTEGER,
    airIRG3CMStatusLiquidInletPressureMetric        INTEGER,
    airIRG3CMStatusVaporOutletPressureUS             INTEGER,
    airIRG3CMStatusVaporOutletPressureMetric        INTEGER,
    airIRG3CMStatusExpansionValvePosition               INTEGER,
    airIRG3CMStatusEPRValvePosition                       INTEGER,
    airIRG3CMStatusLocalDisplayOnOffEnabled         INTEGER,
    airIRG3CMStatusAverageFanSpeed                  INTEGER
   }

airIRG3CMStatusTable OBJECT-TYPE
   SYNTAX SEQUENCE OF AirIRG3CMStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows to access CM status table."
   ::= { airIRG3CM 2 }

airIRG3CMStatusEntry OBJECT-TYPE
   SYNTAX AirIRG3CMStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The CM status table entry."
   INDEX  { airIRG3CMStatusDeviceIndex}
   ::= { airIRG3CMStatusTable 1 }

airIRG3CMStatusDeviceIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Index of CM status table."
   ::= { airIRG3CMStatusEntry 1 }

airIRG3CMStatusCMID OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The CM ID (RDU Number - Group Number - CM Unit Number)."
   ::= { airIRG3CMStatusEntry 2 }

airIRG3CMStatusOperatingMode OBJECT-TYPE
   SYNTAX INTEGER {
      standBy       (1),
      on            (2),
      idle          (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current operating mode of the CM."
   ::= { airIRG3CMStatusEntry 3 }


airIRG3CMStatusUnitType OBJECT-TYPE
   SYNTAX INTEGER{
      unconfigured   (1),
      oa             (2),
      ra             (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current CM unit type."
   ::= { airIRG3CMStatusEntry 4 }


airIRG3CMStatusRackInletTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The CM rack inlet temperature in tenths of
       degrees Fahrenheit."
   ::= { airIRG3CMStatusEntry 5 }


airIRG3CMStatusRackInletTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The CM rack inlet temperature in tenths of
       degrees Celsius."
   ::= { airIRG3CMStatusEntry 6 }


airIRG3CMStatusReturnAirTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The CM return air temperature in tenths of
       degrees Fahrenheit."
   ::= { airIRG3CMStatusEntry 7 }


airIRG3CMStatusReturnAirTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The CM return air temperature in tenths of
       degrees Celsius."
   ::= { airIRG3CMStatusEntry 8 }


airIRG3CMStatusLiquidTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The CM liquid temperature in tenths of
       degrees Fahrenheit."
   ::= { airIRG3CMStatusEntry 9 }


airIRG3CMStatusLiquidTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The CM liquid temperature in tenths of
       degrees Celsius."
   ::= { airIRG3CMStatusEntry 10 }


airIRG3CMStatusVaporTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The CM vapor temperature in tenths of
       degrees Fahrenheit."
   ::= { airIRG3CMStatusEntry 11 }


airIRG3CMStatusVaporTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The CM vapor temperature in tenths of
       degrees Celsius."
   ::= { airIRG3CMStatusEntry 12 }


airIRG3CMStatusEvaporatorTempUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The CM saturation temperature in tenths of
       degrees Fahrenheit."
   ::= { airIRG3CMStatusEntry 13 }


airIRG3CMStatusEvaporatorTempMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The CM saturation temperature in tenths of
       degrees Celsius."
   ::= { airIRG3CMStatusEntry 14 }

airIRG3CMStatusLiquidInletPressureUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The CM Liquid Inlet pressure in pounds per square inch (PSI)."
   ::= { airIRG3CMStatusEntry 15 }

airIRG3CMStatusLiquidInletPressureMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The CM Liquid Inlet pressure in kiloPascals (kPa)."
   ::= { airIRG3CMStatusEntry 16 }

airIRG3CMStatusVaporOutletPressureUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The CM Vapor Outlet pressure in pounds per square inch (PSI)."
   ::= { airIRG3CMStatusEntry 17 }

airIRG3CMStatusVaporOutletPressureMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The CM Vapor Outlet pressure in kiloPascals (kPa)."
   ::= { airIRG3CMStatusEntry 18 }

airIRG3CMStatusExpansionValvePosition OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The CM expansion valve position in % open"
   ::= { airIRG3CMStatusEntry 19 }


airIRG3CMStatusEPRValvePosition OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The CM Evaporator Pressure Regulator Valve Position
       in tenths of percent open"
   ::= { airIRG3CMStatusEntry 20 }


airIRG3CMStatusLocalDisplayOnOffEnabled OBJECT-TYPE
   SYNTAX INTEGER {
      no          (1),
      yes         (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the on/off control on the CM local display."
   ::= { airIRG3CMStatusEntry 21 }


airIRG3CMStatusAverageFanSpeed OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The CM Average Fan Speed."
   ::= { airIRG3CMStatusEntry 22 }


-- ***************************************
--  airIRG3    CM Run Hours
-- ***************************************

AirIRG3CMRunHoursEntry ::= SEQUENCE {
    airIRG3CMRunHoursDeviceIndex      INTEGER,
    airIRG3CMRunHoursCMID            DisplayString,
    airIRG3CMRunHoursFan1             INTEGER,
    airIRG3CMRunHoursFan2             INTEGER,
    airIRG3CMRunHoursFan3             INTEGER,
    airIRG3CMRunHoursFan4             INTEGER,
    airIRG3CMRunHoursFan5             INTEGER,
    airIRG3CMRunHoursAirFilter         INTEGER
   }

airIRG3CMRunHoursTable OBJECT-TYPE
   SYNTAX SEQUENCE OF AirIRG3CMRunHoursEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows to access CM run hours table."
   ::= { airIRG3CM 3 }

airIRG3CMRunHoursEntry OBJECT-TYPE
   SYNTAX AirIRG3CMRunHoursEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The CM run hours table entry."
   INDEX  { airIRG3CMRunHoursDeviceIndex}
   ::= { airIRG3CMRunHoursTable 1 }

airIRG3CMRunHoursDeviceIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Index of CM run hours table."
   ::= { airIRG3CMRunHoursEntry 1 }

airIRG3CMRunHoursCMID OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The CM ID (RDU Number - Group Number - CM Unit Number)."
   ::= { airIRG3CMRunHoursEntry 2 }

airIRG3CMRunHoursFan1 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The CM run hours for Fan1.
       Returns (-1) if not appilcable."
   ::= { airIRG3CMRunHoursEntry 3 }

airIRG3CMRunHoursFan2 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The CM run hours for Fan2.
       Returns (-1) if not appilcable."
   ::= { airIRG3CMRunHoursEntry 4 }

airIRG3CMRunHoursFan3 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The CM run hours for Fan3.
       Returns (-1) if not appilcable."
   ::= { airIRG3CMRunHoursEntry 5 }

airIRG3CMRunHoursFan4 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The CM run hours for Fan4.
       Returns (-1) if not appilcable."
   ::= { airIRG3CMRunHoursEntry 6 }

airIRG3CMRunHoursFan5 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The CM run hours for Fan5.
       Returns (-1) if not appilcable."
   ::= { airIRG3CMRunHoursEntry 7 }

airIRG3CMRunHoursAirFilter OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The CM run hours for air filter."
   ::= { airIRG3CMRunHoursEntry 8 }



-- ***************************************
--  airIRG3    CM Service Intervals
-- ***************************************

AirIRG3CMServiceIntervalsEntry ::= SEQUENCE {
    airIRG3CMServiceIntervalsDeviceIndex        INTEGER,
    airIRG3CMServiceIntervalsCMID               DisplayString,
    airIRG3CMServiceIntervalsAirFilterInterval    INTEGER,
    airIRG3CMServiceIntervalsAirFilterAlarm        INTEGER
   }

airIRG3CMServiceIntervalsTable OBJECT-TYPE
   SYNTAX SEQUENCE OF AirIRG3CMServiceIntervalsEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows to access CM service intervals table."
   ::= { airIRG3CM 4 }

airIRG3CMServiceIntervalsEntry OBJECT-TYPE
   SYNTAX AirIRG3CMServiceIntervalsEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The CM service interval table entry."
   INDEX  { airIRG3CMServiceIntervalsDeviceIndex}
   ::= { airIRG3CMServiceIntervalsTable 1 }

airIRG3CMServiceIntervalsDeviceIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Index of CM service intervals table."
   ::= { airIRG3CMServiceIntervalsEntry 1 }

airIRG3CMServiceIntervalsCMID OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The CM ID (RDU Number - Group Number - CM Unit Number)."
   ::= { airIRG3CMServiceIntervalsEntry 2 }

airIRG3CMServiceIntervalsAirFilterInterval OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The CM service interval for air filter in weeks.
       Supported only for RA. Returns -1 if not supported."
   ::= { airIRG3CMServiceIntervalsEntry 3 }

airIRG3CMServiceIntervalsAirFilterAlarm OBJECT-TYPE
   SYNTAX INTEGER{
      disable      (1),
      enable       (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The CM service interval air filter alarm status.
       Supported only for RA. Returns -1 if not supported."
   ::= { airIRG3CMServiceIntervalsEntry 4 }


-- ***************************************
--  airIRG3    CM Thresholds
-- ***************************************

AirIRG3CMThresholdsEntry ::= SEQUENCE {
    airIRG3CMThresholdsDeviceIndex              INTEGER,
    airIRG3CMThresholdsCMID                     DisplayString,
    airIRG3CMThresholdsRackInletTempHighUS        INTEGER,
    airIRG3CMThresholdsRackInletTempHighMetric    INTEGER,
    airIRG3CMThresholdsSupplyAirTempHighUS        INTEGER,
    airIRG3CMThresholdsSupplyAirTempHighMetric    INTEGER,
    airIRG3CMThresholdsReturnAirTempHighUS        INTEGER,
    airIRG3CMThresholdsReturnAirTempHighMetric    INTEGER
   }

airIRG3CMThresholdsTable OBJECT-TYPE
   SYNTAX SEQUENCE OF AirIRG3CMThresholdsEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows to access CM thresholds table."
   ::= { airIRG3CM 5 }

airIRG3CMThresholdsEntry OBJECT-TYPE
   SYNTAX AirIRG3CMThresholdsEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The CM thresholds table entry."
   INDEX  { airIRG3CMThresholdsDeviceIndex}
   ::= { airIRG3CMThresholdsTable 1 }

airIRG3CMThresholdsDeviceIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Index for CM thresholds table."
   ::= { airIRG3CMThresholdsEntry 1 }

airIRG3CMThresholdsCMID OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The CM ID (RDU Number - Group Number - CM Unit Number)."
   ::= { airIRG3CMThresholdsEntry 2 }

airIRG3CMThresholdsRackInletTempHighUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The CM high threshold for rack inlet temperature in tenths of
       degrees Fahrenheit."
   ::= { airIRG3CMThresholdsEntry 3 }


airIRG3CMThresholdsRackInletTempHighMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The CM high threshold for rack inlet temperature in tenths of
       degrees Celsius."
   ::= { airIRG3CMThresholdsEntry 4 }


airIRG3CMThresholdsSupplyAirTempHighUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The CM high threshold for supply air temperature in tenths of
       degrees Fahrenheit."
   ::= { airIRG3CMThresholdsEntry 5 }


airIRG3CMThresholdsSupplyAirTempHighMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The CM high threshold for supply air temperature in tenths of
       degrees Celsius."
   ::= { airIRG3CMThresholdsEntry 6 }


airIRG3CMThresholdsReturnAirTempHighUS OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The CM high threshold for return air temperature in tenths of
       degrees Fahrenheit."
   ::= { airIRG3CMThresholdsEntry 7 }


airIRG3CMThresholdsReturnAirTempHighMetric OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The CM high threshold for return air temperature in tenths of
       degrees Celsius."
   ::= { airIRG3CMThresholdsEntry 8 }


-- ***************************************
--  airIRG3    CM Setpoints
-- ***************************************

AirIRG3CMSetpointsEntry ::= SEQUENCE {
    airIRG3CMSetpointsDeviceIndex        INTEGER
   }

airIRG3CMSetpointsTable OBJECT-TYPE
   SYNTAX SEQUENCE OF AirIRG3CMSetpointsEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows to access CM set points table."
   ::= { airIRG3CM 6 }

airIRG3CMSetpointsEntry OBJECT-TYPE
   SYNTAX AirIRG3CMSetpointsEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The CM set points table entry."
   INDEX  { airIRG3CMSetpointsDeviceIndex}
   ::= { airIRG3CMSetpointsTable 1 }

airIRG3CMSetpointsDeviceIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Index of CM set points table."
   ::= { airIRG3CMSetpointsEntry 1 }



-- ***************************************
--  airIRG3    CM Config
-- ***************************************

AirIRG3CMConfigEntry ::= SEQUENCE {
    airIRG3CMConfigDeviceIndex            INTEGER,
    airIRG3CMConfigCMID                 DisplayString,
    airIRG3CMConfigStopOnCoolFail          INTEGER,
    airIRG3CMConfigStartupDelay         INTEGER,
    airIRG3CMConfigRemoteOnStandby        INTEGER,
    airIRG3CMConfigPowerSource            INTEGER
   }

airIRG3CMConfigTable OBJECT-TYPE
   SYNTAX SEQUENCE OF AirIRG3CMConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows to access CM configuration table."
   ::= { airIRG3CM 7 }

airIRG3CMConfigEntry OBJECT-TYPE
   SYNTAX AirIRG3CMConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The CM configuration table entry."
   INDEX  { airIRG3CMConfigDeviceIndex}
   ::= { airIRG3CMConfigTable 1 }

airIRG3CMConfigDeviceIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Index of CM configuration table."
   ::= { airIRG3CMConfigEntry 1 }

airIRG3CMConfigCMID OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The CM ID (RDU Number - Group Number - CM Unit Number)."
   ::= { airIRG3CMConfigEntry 2 }

airIRG3CMConfigStopOnCoolFail OBJECT-TYPE
   SYNTAX INTEGER{
      no            (1),
      yes           (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Enable/Disable Stop On cool fail. When enabled, stops the unit
       if it detects that it is blowing warm air into the cold aisle."
   ::= { airIRG3CMConfigEntry 3 }


airIRG3CMConfigStartupDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The CM start up delay in seconds."
   ::= { airIRG3CMConfigEntry 4 }


airIRG3CMConfigRemoteOnStandby OBJECT-TYPE
   SYNTAX INTEGER{
      standBy       (1),
      on            (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The CM configuration for operating mode."
   ::= { airIRG3CMConfigEntry 5 }


airIRG3CMConfigPowerSource OBJECT-TYPE
   SYNTAX INTEGER{
      singleFeed    (1),
      dualFeed      (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The CM power source."
   ::= { airIRG3CMConfigEntry 6 }


-- End of airIRGen3


--  RACK AIR REMOVAL UNIT IDENT

rARUIdentTable OBJECT-TYPE
   SYNTAX SEQUENCE OF RARUIdentEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for query of the individual devices.
       The number of entries is contained in the
       rARUStatusAruDeviceCount OID."
   ::= { rARUIdent 1 }

rARUIdentEntry OBJECT-TYPE
   SYNTAX RARUIdentEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The device to query."
   INDEX  { rARUIdentAruIndex}
   ::= { rARUIdentTable 1 }

RARUIdentEntry ::=
   SEQUENCE {
      rARUIdentAruIndex        INTEGER,
      rARUIdentName            DisplayString
   }

rARUIdentAruIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the ARU entry."
   ::= { rARUIdentEntry 1 }

rARUIdentName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the device. "
   ::= { rARUIdentEntry 2 }

-- RACK AIR REMOVAL UNIT CONFIGURATION

rARUConfigTable OBJECT-TYPE
   SYNTAX SEQUENCE OF RARUConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for configuration of the individual ARU devices accessible from this IP address.
       The number of entries is contained in the rARUStatusAruDeviceCount OID."
   ::= { rARUConfig 1 }

rARUConfigEntry OBJECT-TYPE
   SYNTAX RARUConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The ARUs to configure."
   INDEX  { rARUConfigAruIndex }
   ::= { rARUConfigTable 1 }

RARUConfigEntry ::=
   SEQUENCE {
      rARUConfigAruIndex                  INTEGER,
      rARUConfigAruName                   DisplayString,
      rARUConfigAruRemoteSetpoint         INTEGER,
      rARUConfigAruTempOvrdEnableDisable  INTEGER,
      rARUConfigAruTempOvrdSetpoint       INTEGER,
      rARUConfigAruMasterControl          INTEGER
   }

rARUConfigAruIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the ARU entry."
   ::= { rARUConfigEntry 1 }

rARUConfigAruName   OBJECT-TYPE
   SYNTAX  DisplayString
   ACCESS  read-write
   STATUS  mandatory
   DESCRIPTION
      "The name of the ARU."
   ::= { rARUConfigEntry 2 }

rARUConfigAruRemoteSetpoint OBJECT-TYPE
   SYNTAX INTEGER       {
      aruOff          (1),
      aru85F-29C      (2),
      aru90F-32C      (3),
      aru95F-35C      (4),
      aru100F-38C     (5),
      aru7kW-1200cfm  (6),
      aru5kW-800cfm   (7),
      aru3kW-500cfm   (8),
      aru2kW-300cfm   (9),
      aru400cfm       (10),
      aru600cfm       (11),
      aru700cfm       (12),
      aru900cfm       (13),
      aru1000cfm      (14),
      aru1400cfm      (15),
      aru1600cfm      (16),
      aru1800cfm      (17),
      aru2000cfm      (18)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "This OID defines the desired base airflow of the ARU, and sets the
       speed of the ARU fans when the temperature override is inactive.

       Values specified in cfm (cubic feet per minute) can be converted
       to metric values using the conversion factor:

          1 cfm = 1.70 m^3/hr (cubic meters per hour).

       Values (1) through (9) are for support of legacy (1st generation) ARUs.
       Writing these values to a 2nd generation ARU will result in the following:
       A value greater than (9) will be ignored by a 1st generation ARU.

          aruOff      (1) - Ignored
          aru85F-29C  (2) - 1200 cfm
          aru90F-32C  (3) - 800 cfm
          aru95F-35C  (4) - 500 cfm
          aru100F-38C (5) - 400 cfm
          aru7kW      (6) - 1200 cfm
          aru5kW      (7) - 800 cfm
          aru3kW      (8) - 500 cfm
          aru2kW      (9) - 400 cfm

       NOTE: -1 will be returned if the ARU is not communicating."
   ::= { rARUConfigEntry 3 }

rARUConfigAruTempOvrdEnableDisable OBJECT-TYPE
   SYNTAX INTEGER       {
      disabled(1),
      enabled(2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "This OID is used to enable/disable the remote temperature override setting of the ARU.

       If this OID is set to 1, the remote setting for temperature override is disabled.
       If this OID is set to 2, the remote setting for temperature override is enabled."
   ::= { rARUConfigEntry 4 }

rARUConfigAruTempOvrdSetpoint OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "This OID is the Temperature Override setpoint of the ARU.

       NOTE: -1 will be returned if the ARU is not communicating.

       Values are represented in whole number degrees using the
       units specified in the rARUStatusSysTempUnits OID (Celsius or Fahrenheit)."
   ::= { rARUConfigEntry 5 }

rARUConfigAruMasterControl OBJECT-TYPE
   SYNTAX INTEGER   {
      aruOn      (1),
      aruOff     (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "This is the master on/off control for the ARU."
   ::= { rARUConfigEntry 6 }

-- RACK AIR REMOVAL UNIT STATUS

rARUStatusAruDeviceCount OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The total number of ARUs accessible from this IP."
   ::= { rARUStatus 1 }

rARUStatusSysTempUnits OBJECT-TYPE
   SYNTAX INTEGER {
      celsius(1),
      fahrenheit(2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The temperature scale used to display the temperature
       in the system, Celsius(1) or Fahrenheit(2).
       This setting is based on the system preferences
       configuration in the agent."
   ::= { rARUStatus 2 }

rARUStatusTable OBJECT-TYPE
   SYNTAX SEQUENCE OF RARUStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for query of the individual ARUs accessible from this IP address.
       The number of entries is contained in the rARUStatusAruDeviceCount OID."
   ::= { rARUStatus 3 }

rARUStatusEntry OBJECT-TYPE
   SYNTAX RARUStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The ARUs to access."
   INDEX  { rARUStatusAruIndex }
   ::= { rARUStatusTable 1 }

RARUStatusEntry ::=
   SEQUENCE {
      rARUStatusAruIndex                 INTEGER,
      rARUStatusAruName                  DisplayString,
      rARUStatusAruRemoteSetpoint        INTEGER,
      rARUStatusAruManualSetpoint        INTEGER,
      rARUStatusAruTemp1                 INTEGER,
      rARUStatusAruTemp2                 INTEGER,
      rARUStatusAruTemp3                 INTEGER,
      rARUStatusAruTempOvrdEnableDisable INTEGER,
      rARUStatusAruTempOvrdSetpoint      INTEGER,
      rARUStatusAruAlarmState            DisplayString,
      rARUStatusAruCommStatus            INTEGER,
      rARUStatusAruTempOvrdStatus        INTEGER,
      rARUStatusAruMasterControl         INTEGER,
      rARUStatusAruTotalAirflow          INTEGER
   }

rARUStatusAruIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the ARU entry."
   ::= { rARUStatusEntry 1 }

rARUStatusAruName   OBJECT-TYPE
   SYNTAX  DisplayString
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The name of the ARU."
   ::= { rARUStatusEntry 2 }

rARUStatusAruRemoteSetpoint OBJECT-TYPE
   SYNTAX INTEGER       {
      aruOff          (1),
      aru85F-29C      (2),
      aru90F-32C      (3),
      aru95F-35C      (4),
      aru100F-38C     (5),
      aru7kW-1200cfm  (6),
      aru5kW-800cfm   (7),
      aru3kW-500cfm   (8),
      aru2kW-300cfm   (9),
      aru400cfm       (10),
      aru600cfm       (11),
      aru700cfm       (12),
      aru900cfm       (13),
      aru1000cfm      (14),
      aru1400cfm      (15),
      aru1600cfm      (16),
      aru1800cfm      (17),
      aru2000cfm      (18)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID defines the desired base airflow of the ARU, or the
       speed of the ARU fans when the temperature override is inactive.

       See also the rARUConfigAruRemoteSetpoint OID.

       NOTE: -1 will be returned if the ARU is not communicating."
   ::= { rARUStatusEntry 3 }

rARUStatusAruManualSetpoint OBJECT-TYPE
   SYNTAX INTEGER       {
      aruOff          (1),
      aru85F-29C      (2),
      aru90F-32C      (3),
      aru95F-35C      (4),
      aru100F-38C     (5),
      aru7kW          (6),
      aru5kW          (7),
      aru3kW          (8),
      aru2kW          (9),
      aruRem          (10)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Manual operating setpoint of the ARU, which is set on the
       panel of the ARU. If the ARU doesn't have a manual ,
       the OID will always return a value of aruRem (10).

       NOTE: -1 will be returned if the ARU is not communicating.

       Values are represented in whole number degrees or kW.
       If the manual setpoint is set to Remote, or if the ARU doesn't
       have a manual switch, this OID will return aruRem."
   ::= { rARUStatusEntry 4 }

rARUStatusAruTemp1 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "ARU temperature probe #1 reading.
       The summary exhaust temperature on 2nd generation ARUs.

       NOTE: -1 will be returned if the ARU is not communicating.

       Values are represented in whole number degrees.
       Units are displayed in the scale shown in
       the rARUStatusSysTempUnits OID (Celsius or Fahrenheit)."
   ::= { rARUStatusEntry 5 }

rARUStatusAruTemp2 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "ARU temperature probe #2 reading.
       The exhaust temperature in the upper plenum on 2nd generation ARUs.

       NOTE: -1 will be returned if the ARU is not communicating.

       Values are represented in whole number degrees.
       Units are displayed in the scale shown in
       the rARUStatusSysTempUnits OID (Celsius or Fahrenheit)."
   ::= { rARUStatusEntry 6 }

rARUStatusAruTemp3 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "ARU temperature probe #3 reading.
       The exhaust temperature in the lower plenum on 2nd generation ARUs.

      NOTE: -1 will be returned if the ARU is not communicating.

      Values are represented in whole number degrees.
      Units are displayed in the scale shown in
      the rARUStatusSysTempUnits OID (Celsius or Fahrenheit)."
   ::= { rARUStatusEntry 7 }

rARUStatusAruTempOvrdEnableDisable OBJECT-TYPE
   SYNTAX INTEGER       {
      disabled(1),
      enabled(2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID indicates whether the ARU remote temperature override is enabled or disabled.
       If this OID is a 1, the remote setting for temperature override is disabled.
       If this OID is a 2, the remote setting for temperature override is enabled."
   ::= { rARUStatusEntry 8 }

rARUStatusAruTempOvrdSetpoint OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "ARU remote temperature override setpoint setting.

      NOTE: -1 will be returned if the ARU is not communicating.

      Values are represented in whole number degrees.
      Units are displayed in the scale shown in
      the rARUStatusSysTempUnits OID (Celsius or Fahrenheit)."
   ::= { rARUStatusEntry 9 }

rARUStatusAruAlarmState OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An ASCII string containing the 8 flags representing
       the current alarm state of the ARU. If the state of
       the ARU is unknown, this variable is set to 'UNKNOWN'.

       The flags are numbered 1 to 8, read from left to
       right. The flags are defined as follows:

       Flag  1: Fan Fail 1
       Flag  2: Fan Fail 2
       Flag  3: Fan Fail 3
       Flag  4: Smoke (if ARU is equipped with smoke detector)

       Flag  5: High Temp (Out of Thermal Control)
       Flag  6: Over Temp (Exhaust Temp. Exceeds Override Setpoint)
       Flag  7: Fan Fail 4 (Gen 2 ARU only)
       Flag  8: Reserved"
   ::= { rARUStatusEntry 10 }

rARUStatusAruCommStatus OBJECT-TYPE
   SYNTAX INTEGER {
      commsNeverDiscovered(1),
      commsEstablished(2),
      commsLost(3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The state of communications to the device.
      commNeverDiscovered(1) indicates there has never been communications with this device.
      commsEstablished(2) indicates communication is normal and active with this device.
      commsLost(3) indicates communication had been established, but is no device."
   ::= { rARUStatusEntry 11 }

rARUStatusAruTempOvrdStatus OBJECT-TYPE
   SYNTAX INTEGER   {
      inactive   (1),
      active     (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Specifies whether the ARU is increasing airflow because
       exhaust air temperature has exceeded the setting specified in the
       rARUConfigAruTempOvrdSetpoint OID."
   ::= { rARUStatusEntry 12 }

rARUStatusAruMasterControl OBJECT-TYPE
   SYNTAX INTEGER   {
      aruOn      (1),
      aruOff     (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This is the master on/off control for the ARU."
   ::= { rARUStatusEntry 13 }

rARUStatusAruTotalAirflow OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The total airflow provided by the aru. Specified in cfm (cubic feet per minute).
       Can be converted to metric values using the conversion factor:
       1 cfm = 1.70 m^3/hr (cubic meters per hour)."
   ::= { rARUStatusEntry 14 }

-- RACK AIR REMOVAL UNIT FAN STATUS

rARUFanStatusTable OBJECT-TYPE
   SYNTAX SEQUENCE OF RARUFanStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for query of the individual devices.
       The number of entries is contained in the
       rARUStatusAruDeviceCount OID."
   ::= { rARUFanStatus 1 }

rARUFanStatusEntry OBJECT-TYPE
   SYNTAX RARUFanStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The device to query."
   INDEX  { rARUFanStatusAruIndex, rARUFanStatusFanIndex}
   ::= { rARUFanStatusTable 1 }

RARUFanStatusEntry ::=
   SEQUENCE {
      rARUFanStatusAruIndex              INTEGER,
      rARUFanStatusNominalFanSpeed       INTEGER,
      rARUFanStatusSelectedFanLevel      INTEGER,
      rARUFanStatusReplacementThreshold  INTEGER,
      rARUFanStatusFanIndex              INTEGER,
      rARUFanStatusFanOperatingStatus    INTEGER,
      rARUFanStatusFanRpmSpeed           INTEGER,
      rARUFanStatusFanFlowRate           INTEGER,
      rARUFanStatusFanInServiceDate      DisplayString,
      rARUFanStatusFanRunhourCounter     INTEGER,
      rARUFanStatusFanRunhourReset       INTEGER
   }

rARUFanStatusAruIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the ARU entry."
   ::= { rARUFanStatusEntry 1 }

rARUFanStatusNominalFanSpeed OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The nominal rotational speed (RPM) of the fans when they are
       operating at the 100% level."
   ::= { rARUFanStatusEntry 2 }

rARUFanStatusSelectedFanLevel OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The currently selected ARU speed level,
       specified in percent of full capacity."
   ::= { rARUFanStatusEntry 3 }

rARUFanStatusReplacementThreshold OBJECT-TYPE
   SYNTAX INTEGER       {
      disabled  (1),
      khr20     (2),
      khr25     (3),
      khr30     (4),
      khr35     (5),
      khr40     (6),
      khr50     (7)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Threshold above which a run hour alarm will exist, indicating
       that it might be time to proactively replace a fan."
   ::= { rARUFanStatusEntry 4 }

rARUFanStatusFanIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to an individual fan table entry."
   ::= { rARUFanStatusEntry 5 }

rARUFanStatusFanOperatingStatus OBJECT-TYPE
   SYNTAX INTEGER       {
      unknown      (1),
      off          (2),
      onOk         (3),
      onDegraded   (4),
      offFailed    (5)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current operating state of the fan."
   ::= { rARUFanStatusEntry 6 }

rARUFanStatusFanRpmSpeed OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current rotational speed of the fan,
       specified in rotations per minute (RPM)."
   ::= { rARUFanStatusEntry 7 }

rARUFanStatusFanFlowRate OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The flow rate provided by the fan, based on its measured rotational speed.
       Specified in cfm (cubic feet per minute). Can be converted to metric values
       using the conversion factor: 1 cfm = 1.70 m^3/hr (cubic meters per hour)."
   ::= { rARUFanStatusEntry 8 }

rARUFanStatusFanInServiceDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The installation/replacement date of the fan."
   ::= { rARUFanStatusEntry 9 }

rARUFanStatusFanRunhourCounter OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The total time for which the fan has been running.
       Specified in 10ths of hours."
   ::= { rARUFanStatusEntry 10 }

rARUFanStatusFanRunhourReset OBJECT-TYPE
   SYNTAX INTEGER {
      yes (1),
      no  (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Writing yes to this This OID will reset a fan's total run hour counter,
       which is shown in the rARUFanStatusFanRunhourCounter OID."
   ::= { rARUFanStatusEntry 11 }

-- RACK AIR REMOVAL UNIT INPUT POWER STATUS

rARUPowerStatusTable OBJECT-TYPE
   SYNTAX SEQUENCE OF RARUPowerStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for query of the individual ARUs accessible from this IP address.
       The number of entries is contained in the rARUStatusAruDeviceCount OID."
   ::= { rARUPower 1 }

rARUPowerStatusEntry OBJECT-TYPE
   SYNTAX RARUPowerStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The device to query."
   INDEX  { rARUPowerStatusAruIndex}
   ::= { rARUPowerStatusTable 1 }

RARUPowerStatusEntry ::=
   SEQUENCE {
      rARUPowerStatusAruIndex           INTEGER,
      rARUPowerStatusPrimaryAcPresent   INTEGER,
      rARUPowerStatusAuxiliaryAcPresent INTEGER,
      rARUPowerStatusRedundantAcConfig  INTEGER
   }

rARUPowerStatusAruIndex   OBJECT-TYPE
   SYNTAX  INTEGER
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The index to the ARU entry."
   ::= { rARUPowerStatusEntry 1 }

rARUPowerStatusPrimaryAcPresent OBJECT-TYPE
   SYNTAX INTEGER {
      yes (1),
      no  (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates whether or not line voltage is present on AC input 1."
   ::= { rARUPowerStatusEntry 2 }

rARUPowerStatusAuxiliaryAcPresent OBJECT-TYPE
   SYNTAX INTEGER {
      yes (1),
      no  (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates whether or not line voltage is present on AC input 2."
   ::= { rARUPowerStatusEntry 3 }

rARUPowerStatusRedundantAcConfig OBJECT-TYPE
   SYNTAX INTEGER {
      singleCord (1),
      dualCord   (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Indicates whether or not a dual cord is in use.
       When this setting is set to dualCord (2), aruRedundantPowerLostAlarm
       traps will be generated when either primary or auxiliary input
       voltage is not present. When this setting is set to singleCord (1),
       aruRedundantPowerLostAlarm traps will not be generated."
   ::= { rARUPowerStatusEntry 4 }

-- RACK AIR REMOVAL UNIT SENSOR STATUS

rARUSensorsStatusTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the rARUSensorsStatusTable."
   ::= { rARUSensors 1 }

rARUSensorsStatusTable OBJECT-TYPE
   SYNTAX SEQUENCE OF RARUSensorsStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting environmental sensor status information."
   ::= { rARUSensors 2 }

rARUSensorsStatusEntry OBJECT-TYPE
   SYNTAX RARUSensorsStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The unit to get data from."
   INDEX { rARUSensorsStatusAruIndex, rARUSensorsStatusSensorNumber }
   ::= { rARUSensorsStatusTable 1 }

RARUSensorsStatusEntry ::=
   SEQUENCE {
      rARUSensorsStatusAruIndex       INTEGER,
      rARUSensorsStatusSensorNumber   INTEGER,
      rARUSensorsTemperature          INTEGER
   }

rARUSensorsStatusAruIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the ARU entry."
   ::= { rARUSensorsStatusEntry 1 }

rARUSensorsStatusSensorNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The number of the sensor on the device."
   ::= { rARUSensorsStatusEntry 2 }

rARUSensorsTemperature OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The sensor's current temperature reading. The temperature scale
         is based on the system preferences configuration."
   ::= { rARUSensorsStatusEntry 3 }


-- RACK AIR REMOVAL UNIT CONFIG STATUS

rARUSensorsConfigTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the rARUSensorsConfigTable."
   ::= { rARUSensors 3 }

rARUSensorsConfigTable OBJECT-TYPE
   SYNTAX SEQUENCE OF RARUSensorsConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting configuration information from
        environmental sensors attached to the device."
   ::= { rARUSensors 4 }

rARUSensorsConfigEntry OBJECT-TYPE
   SYNTAX RARUSensorsConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The unit to get data from."
   INDEX { rARUSensorsConfigAruIndex, rARUSensorsConfigSensorNumber }
   ::= { rARUSensorsConfigTable 1 }

RARUSensorsConfigEntry ::=
   SEQUENCE {
      rARUSensorsConfigAruIndex               INTEGER,
      rARUSensorsConfigSensorNumber           INTEGER,
      rARUSensorsName                         DisplayString,
      rARUSensorsLocation                     DisplayString,
      rARUSensorsTempMaxThresh                INTEGER,
      rARUSensorsTempHighThresh               INTEGER,
      rARUSensorsTempLowThresh                INTEGER,
      rARUSensorsTempMinThresh                INTEGER,
      rARUSensorsTempThreshHysteresis         INTEGER,
      rARUSensorsTempShortDecRateThreshValue  INTEGER,
      rARUSensorsTempShortDecRateThreshTime   INTEGER,
      rARUSensorsTempShortIncRateThreshValue  INTEGER,
      rARUSensorsTempShortIncRateThreshTime   INTEGER,
      rARUSensorsTempLongDecRateThreshValue   INTEGER,
      rARUSensorsTempLongDecRateThreshTime    INTEGER,
      rARUSensorsTempLongIncRateThreshValue   INTEGER,
      rARUSensorsTempLongIncRateThreshTime    INTEGER
   }

rARUSensorsConfigAruIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the ARU entry."
   ::= { rARUSensorsConfigEntry 1 }

rARUSensorsConfigSensorNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The number of the sensor on the device."
   ::= { rARUSensorsConfigEntry 2 }

rARUSensorsName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "A descriptive name for the sensor."
   ::= { rARUSensorsConfigEntry 3 }

rARUSensorsLocation OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The location of the sensor."
   ::= { rARUSensorsConfigEntry 4 }

rARUSensorsTempMaxThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The temperature at which a maximum temperature threshold
         violation alarm will be generated for this sensor.
         The temperature scale is based on the system preferences
         configuration."
   ::= { rARUSensorsConfigEntry 5 }

rARUSensorsTempHighThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The temperature at which a high temperature threshold
         violation alarm will be generated for this sensor.
         The temperature scale is based on the system preferences
         configuration."
   ::= { rARUSensorsConfigEntry 6 }

rARUSensorsTempLowThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The temperature at which a low temperature threshold
         violation alarm will be generated for this sensor.
         The temperature scale is based on the system preferences
         configuration."
   ::= { rARUSensorsConfigEntry 7 }

rARUSensorsTempMinThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The temperature at which a min temperature threshold
         violation alarm will be generated for this sensor.
         The temperature scale is based on the system preferences
         configuration."
   ::= { rARUSensorsConfigEntry 8 }

rARUSensorsTempThreshHysteresis OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The change in temperature required to cause a
         temperature alarm to change from an active to an
         inactive state. The temperature scale is based on
         the system preferences configuration."
   ::= { rARUSensorsConfigEntry 9 }

rARUSensorsTempShortDecRateThreshValue OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The value of the temperature short-term decreasing rate
         time that will cause an alarm to be generated.
         The temperature scale is based on the system preferences
         configuration."
   ::= { rARUSensorsConfigEntry 10 }

rARUSensorsTempShortDecRateThreshTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The time over which the temperature may not decrease
         beyond the value specified by the temperature short-term
         decreasing rate threshold value."
   ::= { rARUSensorsConfigEntry 11 }

rARUSensorsTempShortIncRateThreshValue OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The value of the temperature short-term increasing rate
         time that will cause an alarm to be generated.
         The temperature scale is based on the system preferences
         configuration."
   ::= { rARUSensorsConfigEntry 12 }

rARUSensorsTempShortIncRateThreshTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The time over which the temperature may not increase
         beyond the value specified by the temperature short-term
         increasing rate threshold value."
   ::= { rARUSensorsConfigEntry 13 }

rARUSensorsTempLongDecRateThreshValue OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The value of the temperature long-term decreasing rate
         time that will cause an alarm to be generated.
         The temperature scale is based on the system preferences
         configuration."
   ::= { rARUSensorsConfigEntry 14 }

rARUSensorsTempLongDecRateThreshTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The time over which the temperature may not decrease
         beyond the value specified by the temperature long-term
         decreasing rate threshold value."
   ::= { rARUSensorsConfigEntry 15 }

rARUSensorsTempLongIncRateThreshValue OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The value of the temperature long-term increasing rate
         time that will cause an alarm to be generated.
         The temperature scale is based on the system preferences
         configuration."
   ::= { rARUSensorsConfigEntry 16 }

rARUSensorsTempLongIncRateThreshTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The time over which the temperature may not increase
         beyond the value specified by the temperature long-term
         increasing rate threshold value."
   ::= { rARUSensorsConfigEntry 17 }

-- MODULAR DISTRIBUTION SYSTEM

-- Modular Information

isxModularDistInfoTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the isxModularDistInfoTable."
   ::= { isxModularDistInfo 1 }

isxModularDistInfoTable OBJECT-TYPE
   SYNTAX SEQUENCE OF IsxModularDistInfoEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting information about the modular
        distribution metering equipment."
   ::= { isxModularDistInfo 2 }

isxModularDistInfoEntry OBJECT-TYPE
   SYNTAX IsxModularDistInfoEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "An entry containing information about an individual metering segment."
   INDEX { isxModularDistInfoSegmentIndex }
   ::= { isxModularDistInfoTable 1 }

IsxModularDistInfoEntry ::=
   SEQUENCE {
       isxModularDistInfoSegmentIndex             INTEGER,
       isxModularDistInfoMeterModelNumber         DisplayString,
       isxModularDistInfoMeterSerialNumber        DisplayString,
       isxModularDistInfoMeterDateOfManufacture   DisplayString,
       isxModularDistInfoMeterFirmwareRev         DisplayString,
       isxModularDistInfoMeterHardwareRev         DisplayString
   }

isxModularDistInfoSegmentIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The index of the metering segment."
   ::= { isxModularDistInfoEntry 1 }

isxModularDistInfoMeterModelNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The model number of the metering board for this segment."
   ::= { isxModularDistInfoEntry 2 }

isxModularDistInfoMeterSerialNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The serial number of the metering board for this segment."
   ::= { isxModularDistInfoEntry 3 }

isxModularDistInfoMeterDateOfManufacture OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The date of manufacture for the metering board for this segment,
         in the format mm/dd/yyyy."
   ::= { isxModularDistInfoEntry 4 }

isxModularDistInfoMeterFirmwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The firmware revision number of the metering board for this segment."
   ::= { isxModularDistInfoEntry 5 }

isxModularDistInfoMeterHardwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The hardware revision number of the metering board for this segment."
   ::= { isxModularDistInfoEntry 6 }

-- Distribution Modules

isxModularDistModuleInfoTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the isxModularDistModuleInfoTable."
   ::= { isxModularDistModules 1 }

isxModularDistModuleInfoTable OBJECT-TYPE
   SYNTAX SEQUENCE OF IsxModularDistModuleInfoEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting basic information about the distribution modules
        installed in the system."
   ::= { isxModularDistModules 2 }

isxModularDistModuleInfoEntry OBJECT-TYPE
   SYNTAX IsxModularDistModuleInfoEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "An entry containing information about a specific distribution module."
   INDEX { isxModularDistModuleInfoModIndex }
   ::= { isxModularDistModuleInfoTable 1 }

IsxModularDistModuleInfoEntry ::=
   SEQUENCE {
      isxModularDistModuleInfoModIndex            INTEGER,
      isxModularDistModuleInfoAlarmStatus         INTEGER,
      isxModularDistModuleInfoModelNumber         DisplayString,
      isxModularDistModuleInfoSerialNumber        DisplayString,
      isxModularDistModuleInfoDateOfManufacture   DisplayString,
      isxModularDistModuleInfoNumCables           INTEGER
   }

isxModularDistModuleInfoModIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The number of the distribution module."
   ::= { isxModularDistModuleInfoEntry 1 }

isxModularDistModuleInfoAlarmStatus OBJECT-TYPE
   SYNTAX INTEGER {
      normal     (1),
      warning    (2),
      critical   (3),
      notPresent (4),
      unknown    (5)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The status of this module. This reflects the indicator lamp(s) on the front of the module.
         A value of notPresent indicates that the module is not installed.
         A value of unknown indicates that there is no communication with the
         metering segment for this module."
   ::= { isxModularDistModuleInfoEntry 2 }

isxModularDistModuleInfoModelNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The model number of the distribution module."
   ::= { isxModularDistModuleInfoEntry 3 }

isxModularDistModuleInfoSerialNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The serial number of the distribution module."
   ::= { isxModularDistModuleInfoEntry 4 }

isxModularDistModuleInfoDateOfManufacture OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The date that the distribution module was manufactured."
   ::= { isxModularDistModuleInfoEntry 5 }

isxModularDistModuleInfoNumCables OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of cables provided by this distribution module."
   ::= { isxModularDistModuleInfoEntry 6 }

isxModularDistModuleBreakerTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the isxModularDistModuleBreakerTable."
   ::= { isxModularDistModules 3 }

isxModularDistModuleBreakerTable OBJECT-TYPE
   SYNTAX SEQUENCE OF IsxModularDistModuleBreakerEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting operational information about the distribution modules."
   ::= { isxModularDistModules 4 }

isxModularDistModuleBreakerEntry OBJECT-TYPE
   SYNTAX IsxModularDistModuleBreakerEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "An entry containing information about a specific distribution modules and circuit breakers."
   INDEX { isxModularDistModuleBreakerModIndex, isxModularDistModuleBreakerPhaseIndex}
   ::= { isxModularDistModuleBreakerTable 1 }

IsxModularDistModuleBreakerEntry ::=
   SEQUENCE {
      isxModularDistModuleBreakerModIndex        INTEGER,
      isxModularDistModuleBreakerPhaseIndex      INTEGER,
      isxModularDistModuleBreakerAlarmStatus     INTEGER,
      isxModularDistModuleBreakerRating          INTEGER,
      isxModularDistModuleBreakerPhysicalGroup   INTEGER,
      isxModularDistModuleBreakerCableNum        INTEGER,
      isxModularDistModuleBreakerPosition        INTEGER,
      isxModularDistModuleBreakerPositionAlarms  INTEGER,
      isxModularDistModuleBreakerCurrent         INTEGER,
      isxModularDistModuleBreakerPercent         INTEGER,
      isxModularDistModuleBreakerPower           INTEGER
   }

isxModularDistModuleBreakerModIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The distribution module number."
   ::= { isxModularDistModuleBreakerEntry 1 }

isxModularDistModuleBreakerPhaseIndex OBJECT-TYPE
   SYNTAX INTEGER{
      phaseL1(1),
      phaseL2(2),
      phaseL3(3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to an individual breaker in the distribution module. The index also corresponds
       to the system phase to  which the breaker is attached."
   ::= { isxModularDistModuleBreakerEntry 2 }

isxModularDistModuleBreakerAlarmStatus OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "This is a bit map representing the active alarms for this breaker:

           b0 - Minimum current threshold exceeded (critical)
           b1 - Low current threshold exceeded (warning)
           b2 - High current threshold exceeded (warning)
           b3 - Maximum current threshold exceeded (critical)
           b4 - Breaker is open (critical)

         If a bit is set, the corresponding alarm is active."
   ::= { isxModularDistModuleBreakerEntry 3 }

isxModularDistModuleBreakerRating OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The current rating of the breaker."
   ::= { isxModularDistModuleBreakerEntry 4 }

isxModularDistModuleBreakerPhysicalGroup OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Numeric value used to indicate that a breaker is a part of a multi-pole breaker.
         Breakers within a distribution module, with equivalent physical group numbers,
         may have their handles physically tied together.
         A value of 1 indicates breakers that are physically tied together as part of a
         multi-pole breaker.
         A value of 0 indicates a single-handle breaker that is not physically tied to
         another breaker."
   ::= { isxModularDistModuleBreakerEntry 5 }

isxModularDistModuleBreakerCableNum OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Numeric value used to indicate the distribution cable to which
         this breaker is connected. These distribution cables are described
         in the table isxModularDistModuleOutputTable,
         and indexed by the OID isxModularDistModuleOutputCordIndex."
   ::= { isxModularDistModuleBreakerEntry 6 }

isxModularDistModuleBreakerPosition OBJECT-TYPE
   SYNTAX INTEGER {
      open   (1),
      closed (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The physical status of this breaker pole, either closed or open (including tripped)."
   ::= { isxModularDistModuleBreakerEntry 7 }

isxModularDistModuleBreakerPositionAlarms OBJECT-TYPE
   SYNTAX INTEGER {
      disabled         (1),
      enabled          (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Enable or disable breaker position alarms for this circuit breaker."
   ::= { isxModularDistModuleBreakerEntry 8 }

isxModularDistModuleBreakerCurrent OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The current flowing though this breaker. Measured in tenths of amps."
   ::= { isxModularDistModuleBreakerEntry 9 }

isxModularDistModuleBreakerPercent OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The loading on this breaker as a percentage of the breaker's current rating.
         Expressed in tenths of percent."
   ::= { isxModularDistModuleBreakerEntry 10 }

isxModularDistModuleBreakerPower OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The power being supplied through this breaker. Measured in tenths of kW."
   ::= { isxModularDistModuleBreakerEntry 11 }

isxModularDistModuleOutputsTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the isxModularDistModuleOutputTable."
   ::= { isxModularDistModules 5 }

isxModularDistModuleOutputTable OBJECT-TYPE
   SYNTAX SEQUENCE OF IsxModularDistModuleOutputEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting and setting information related to the
        load equipment being fed by the distribution modules in the ISX
        Modular Distribution System."
   ::= { isxModularDistModules 6 }

isxModularDistModuleOutputEntry OBJECT-TYPE
   SYNTAX IsxModularDistModuleOutputEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "An entry containing information about a specific distribution module
       and its output distribution cables."
   INDEX { isxModularDistModuleOutputModIndex, isxModularDistModuleOutputCordIndex }
   ::= { isxModularDistModuleOutputTable 1 }

IsxModularDistModuleOutputEntry ::=
   SEQUENCE {
      isxModularDistModuleOutputModIndex             INTEGER,
      isxModularDistModuleOutputNumCables            INTEGER,
      isxModularDistModuleOutputCordIndex            INTEGER,
      isxModularDistModuleOutputName                 DisplayString,
      isxModularDistModuleOutputLocation             DisplayString,
      isxModularDistModuleOutputStatus               INTEGER,
      isxModularDistModuleOutputAlarmGeneration      INTEGER,
      isxModularDistModuleOutputBreakerMap           INTEGER,
      isxModularDistModuleOutputThresholdMin         INTEGER,
      isxModularDistModuleOutputThresholdLow         INTEGER,
      isxModularDistModuleOutputThresholdHigh        INTEGER,
      isxModularDistModuleOutputThresholdMax         INTEGER,
      isxModularDistModuleOutputAlarmMinEnable       INTEGER,
      isxModularDistModuleOutputAlarmLowEnable       INTEGER,
      isxModularDistModuleOutputAlarmHighEnable      INTEGER,
      isxModularDistModuleOutputAlarmMaxEnable       INTEGER,
      isxModularDistModuleOutputCableLength          INTEGER,
      isxModularDistModuleOutputConnectorType        DisplayString,
      isxModularDistModuleOutputAvailableVoltages    INTEGER,
      isxModularDistModuleOutputTotalPower           INTEGER,
      isxModularDistModuleOutputKwhUsage             INTEGER,
      isxModularDistModuleOutputKwhReset             INTEGER,
      isxModularDistModuleOutputKwhResetDate         DisplayString
   }

isxModularDistModuleOutputModIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The number of the distribution module supplying power to the load equipment."
   ::= { isxModularDistModuleOutputEntry 1 }

isxModularDistModuleOutputNumCables OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The number of distribution cables provided by this module."
   ::= { isxModularDistModuleOutputEntry 2 }

isxModularDistModuleOutputCordIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The index of an individual distribution cable supplied by this module."
   ::= { isxModularDistModuleOutputEntry 3 }

isxModularDistModuleOutputName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "A string describing the load equipment being supplied by this distribution cable."
   ::= { isxModularDistModuleOutputEntry 4 }

isxModularDistModuleOutputLocation OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "A string describing the location of equipment being supplied by distribution cable."
   ::= { isxModularDistModuleOutputEntry 5 }

isxModularDistModuleOutputStatus OBJECT-TYPE
   SYNTAX INTEGER {
      normal     (1),
      warning    (2),
      critical   (3),
      notPresent (4),
      unknown    (6)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "This reflects the worse case severity for alarms associated with this distribution cable.
         A value of notPresent indicates that the cable does not exist for this module.
         A value of unknown indicates that the there is no communication with the
         metering segment for this distribution cable's module."
   ::= { isxModularDistModuleOutputEntry 6 }

isxModularDistModuleOutputAlarmGeneration OBJECT-TYPE
   SYNTAX INTEGER {
      disabled         (1),
      enabled          (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Enable or disable all alarm generation related to this distribution cable."
   ::= { isxModularDistModuleOutputEntry 7 }

isxModularDistModuleOutputBreakerMap OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "This is a bit map representing the breaker poles within the
         module that are associated with this distribution cable.
         The following 3 bits are used to indicate the indices of
         the breakers feeding the cable:

           b0 - Module breaker L1
           b1 - Module breaker L2
           b2 - Module breaker L3

         If a bit is set, the breaker is used to feed this distribution cable.
         These breakers are described in the table isxModularDistModuleBreakerTable,
         and indexed by the OID isxModularDistModuleBreakerPhaseIndex."
   ::= { isxModularDistModuleOutputEntry 8 }

isxModularDistModuleOutputThresholdMin OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "When the current drops below this value a critical alarm will exist."
   ::= { isxModularDistModuleOutputEntry 9 }

isxModularDistModuleOutputThresholdLow OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "When the current drops below this value a warning alarm will exist."
   ::= { isxModularDistModuleOutputEntry 10 }

isxModularDistModuleOutputThresholdHigh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "When the current exceeds this value a warning alarm will exist."
   ::= { isxModularDistModuleOutputEntry 11 }

isxModularDistModuleOutputThresholdMax OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "When the current exceeds this value a critical alarm will exist."
   ::= { isxModularDistModuleOutputEntry 12 }

isxModularDistModuleOutputAlarmMinEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled         (1),
      enabled          (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Enable or disable minimum current alarm generation for this distribution cable."
   ::= { isxModularDistModuleOutputEntry 13 }

isxModularDistModuleOutputAlarmLowEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled         (1),
      enabled          (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Enable or disable low current alarm generation for this distribution cable."
   ::= { isxModularDistModuleOutputEntry 14 }

isxModularDistModuleOutputAlarmHighEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled         (1),
      enabled          (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Enable or disable high current alarm generation for this distribution cable."
   ::= { isxModularDistModuleOutputEntry 15 }

isxModularDistModuleOutputAlarmMaxEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled         (1),
      enabled          (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Enable or disable maximum current alarm generation for this distribution cable."
   ::= { isxModularDistModuleOutputEntry 16 }

isxModularDistModuleOutputCableLength OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The length of this distribution cable. Specified in tenths of meters."
   ::= { isxModularDistModuleOutputEntry 17 }

isxModularDistModuleOutputConnectorType OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "A string describing the connector on the end of this distribution cable."
   ::= { isxModularDistModuleOutputEntry 18 }

isxModularDistModuleOutputAvailableVoltages OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "This is a bit map representing the voltages that are available at the connector.
         6 bits are used to indicate the following:

           b0 - L1
           b1 - L2
           b2 - L3
           b3 - L1-2
           b4 - L2-3
           b5 - L3-1"
   ::= { isxModularDistModuleOutputEntry 19 }

isxModularDistModuleOutputTotalPower OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The total power being consumed by the load equipment supplied by this distribution cable.
         Measured in tenths of kW."
   ::= { isxModularDistModuleOutputEntry 20 }

isxModularDistModuleOutputKwhUsage OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The total energy consumed by the load equipment fed by this distribution cable.
         This is the total since the date specified in the isxModularDistModuleOutputKwhResetDate
         OID, and may be cleared using the isxModularDistModuleOutputKwhReset OID.
         Measured in tenths of kWh."
   ::= { isxModularDistModuleOutputEntry 21 }

isxModularDistModuleOutputKwhReset OBJECT-TYPE
   SYNTAX INTEGER {
      no  (1),
      yes (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Writing yes to this OID will reset the total kWh usage shown
       in the isxModularDistModuleOutputKwhUsage OID."
   ::= { isxModularDistModuleOutputEntry 22 }

isxModularDistModuleOutputKwhResetDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The date that the kWh usage was reset, in the format mm/dd/yyyy. Example: 01/01/2000."
   ::= { isxModularDistModuleOutputEntry 23 }

-- Distribution Subfeeds

isxModularDistSubFeedInfoTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the isxModularDistSubFeedInfoTable."
   ::= { isxModularDistSubFeeds 1 }

isxModularDistSubFeedInfoTable OBJECT-TYPE
   SYNTAX SEQUENCE OF IsxModularDistSubFeedInfoEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting information about distribution subfeed breakers."
   ::= { isxModularDistSubFeeds 2 }

isxModularDistSubFeedInfoEntry OBJECT-TYPE
   SYNTAX IsxModularDistSubFeedInfoEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "An entry containing information about a specific distribution subfeed."
   INDEX { isxModularDistSubFeedInfoSubIndex }
   ::= { isxModularDistSubFeedInfoTable 1 }

IsxModularDistSubFeedInfoEntry ::=
   SEQUENCE {
      isxModularDistSubFeedInfoSubIndex            INTEGER,
      isxModularDistSubFeedInfoName                DisplayString,
      isxModularDistSubFeedInfoLocation            DisplayString,
      isxModularDistSubFeedInfoBreakerRating       INTEGER,
      isxModularDistSubFeedInfoBreakerPosition     INTEGER,
      isxModularDistSubFeedInfoAlarmStatus         INTEGER,
      isxModularDistSubFeedInfoAlarmGeneration     INTEGER,
      isxModularDistSubFeedInfoThresholdMin        INTEGER,
      isxModularDistSubFeedInfoThresholdLow        INTEGER,
      isxModularDistSubFeedInfoThresholdHigh       INTEGER,
      isxModularDistSubFeedInfoThresholdMax        INTEGER,
      isxModularDistSubFeedInfoAlarmMinEnable      INTEGER,
      isxModularDistSubFeedInfoAlarmLowEnable      INTEGER,
      isxModularDistSubFeedInfoAlarmHighEnable     INTEGER,
      isxModularDistSubFeedInfoAlarmMaxEnable      INTEGER,
      isxModularDistSubFeedInfoBreakerAlarmEnable  INTEGER,
      isxModularDistSubFeedInfoTotalPower          INTEGER,
      isxModularDistSubFeedInfoKwhUsage            INTEGER,
      isxModularDistSubFeedInfoKwhReset            INTEGER,
      isxModularDistSubFeedInfoKwhResetDate        DisplayString
   }

isxModularDistSubFeedInfoSubIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The index of an individual subfeed."
   ::= { isxModularDistSubFeedInfoEntry 1 }

isxModularDistSubFeedInfoName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "A string describing the load equipment being supplied by this subfeed."
   ::= { isxModularDistSubFeedInfoEntry 2 }

isxModularDistSubFeedInfoLocation OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "A string describing the location of the equipment being supplied by this subfeed."
   ::= { isxModularDistSubFeedInfoEntry 3 }

isxModularDistSubFeedInfoBreakerRating OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The current rating of this subfeed breaker."
   ::= { isxModularDistSubFeedInfoEntry 4 }

isxModularDistSubFeedInfoBreakerPosition OBJECT-TYPE
   SYNTAX INTEGER {
      open   (1),
      closed (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The operational status of this breaker, either closed or open (including tripped)."
   ::= { isxModularDistSubFeedInfoEntry 5 }

isxModularDistSubFeedInfoAlarmStatus OBJECT-TYPE
   SYNTAX INTEGER {
      normal     (1),
      warning    (2),
      critical   (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The worst case alarm status for this subfeed."
   ::= { isxModularDistSubFeedInfoEntry 6 }

isxModularDistSubFeedInfoAlarmGeneration OBJECT-TYPE
   SYNTAX INTEGER {
      disabled         (1),
      enabled          (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Enable or disable all alarm generation related to this subfeed."
   ::= { isxModularDistSubFeedInfoEntry 7 }

isxModularDistSubFeedInfoThresholdMin OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "When the current drops below this value a critical alarm will exist."
   ::= { isxModularDistSubFeedInfoEntry 8 }

isxModularDistSubFeedInfoThresholdLow OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "When the current drops below this value a warning alarm will exist."
   ::= { isxModularDistSubFeedInfoEntry 9 }

isxModularDistSubFeedInfoThresholdHigh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "When the current exceeds this value a warning alarm will exist."
   ::= { isxModularDistSubFeedInfoEntry 10 }

isxModularDistSubFeedInfoThresholdMax OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "When the current exceeds this value a critical alarm will exist."
   ::= { isxModularDistSubFeedInfoEntry 11 }

isxModularDistSubFeedInfoAlarmMinEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled         (1),
      enabled          (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Enable or disable minimum current alarm generation for this subfeed."
   ::= { isxModularDistSubFeedInfoEntry 12 }

isxModularDistSubFeedInfoAlarmLowEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled         (1),
      enabled          (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Enable or disable low current alarm generation for this subfeed."
   ::= { isxModularDistSubFeedInfoEntry 13 }

isxModularDistSubFeedInfoAlarmHighEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled         (1),
      enabled          (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Enable or disable high current alarm generation for this subfeed."
   ::= { isxModularDistSubFeedInfoEntry 14 }

isxModularDistSubFeedInfoAlarmMaxEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled         (1),
      enabled          (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Enable or disable maximum current alarm generation for this subfeed."
   ::= { isxModularDistSubFeedInfoEntry 15 }

isxModularDistSubFeedInfoBreakerAlarmEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled         (1),
      enabled          (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Enable or disable breaker position alarms for this subfeed."
   ::= { isxModularDistSubFeedInfoEntry 16 }

isxModularDistSubFeedInfoTotalPower OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The total power being supplied by this subfeed. Measured in tenths of kW."
   ::= { isxModularDistSubFeedInfoEntry 17 }

isxModularDistSubFeedInfoKwhUsage OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The total energy consumed by the load equipment fed by this subfeed.
         This is the total since the date specified in the isxModularDistSubFeedInfoKwhResetDate
         OID, and may be cleared using the isxModularDistSubFeedInfoKwhReset OID.
         Measured in tenths of kWh."
   ::= { isxModularDistSubFeedInfoEntry 18 }

isxModularDistSubFeedInfoKwhReset OBJECT-TYPE
   SYNTAX INTEGER {
      no  (1),
      yes (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Writing yes to this OID will reset the total kWh usage shown
       in the isxModularDistSubFeedInfoKwhUsage OID."
   ::= { isxModularDistSubFeedInfoEntry 19 }

isxModularDistSubFeedInfoKwhResetDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The date that the kWh usage was reset, in the format mm/dd/yyyy. Example: 01/01/2000."
   ::= { isxModularDistSubFeedInfoEntry 20 }

isxModularDistSubFeedLoadingTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the isxModularDistSubFeedLoadingTable."
   ::= { isxModularDistSubFeeds 3 }

isxModularDistSubFeedLoadingTable OBJECT-TYPE
   SYNTAX SEQUENCE OF IsxModularDistSubFeedLoadingEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting subfeed phase loading information."
   ::= { isxModularDistSubFeeds 4 }

isxModularDistSubFeedLoadingEntry OBJECT-TYPE
   SYNTAX IsxModularDistSubFeedLoadingEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "An entry containing data for an individual subfeed."
   INDEX { isxModularDistSubFeedLoadingSubIndex, isxModularDistSubFeedLoadingPhaseIndex }
   ::= { isxModularDistSubFeedLoadingTable 1 }

IsxModularDistSubFeedLoadingEntry ::= SEQUENCE {
      isxModularDistSubFeedLoadingSubIndex       INTEGER,
      isxModularDistSubFeedLoadingPhaseIndex     INTEGER,
      isxModularDistSubFeedLoadingAlarmStatus    INTEGER,
      isxModularDistSubFeedLoadingCurrent        INTEGER,
      isxModularDistSubFeedLoadingPercent        INTEGER,
      isxModularDistSubFeedLoadingPower          INTEGER
   }

isxModularDistSubFeedLoadingSubIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The index of an individual subfeed."
   ::= { isxModularDistSubFeedLoadingEntry 1 }

isxModularDistSubFeedLoadingPhaseIndex OBJECT-TYPE
   SYNTAX INTEGER{
      phase1(1),
      phase2(2),
      phase3(3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Description of each input phase entry in the table."
   ::= { isxModularDistSubFeedLoadingEntry 2 }

isxModularDistSubFeedLoadingAlarmStatus OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "This is a bit map representing the active alarms for this subfeed:

           b0 - Minimum current threshold exceeded (critical)
           b1 - Low current threshold exceeded (warning)
           b2 - High current threshold exceeded (warning)
           b3 - Maximum current threshold exceeded (critical)
           b4 - Breaker is open (critical)

         If a bit is set, the corresponding alarm is active."
   ::= { isxModularDistSubFeedLoadingEntry 3 }

isxModularDistSubFeedLoadingCurrent OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The current flowing though this subfeed phase. Measured in tenths of amps."
   ::= { isxModularDistSubFeedLoadingEntry 4 }

isxModularDistSubFeedLoadingPercent OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The loading on this subfeed phase as a percentage of the subfeed's current rating.
         Expressed in tenths of percent."
   ::= { isxModularDistSubFeedLoadingEntry 5 }

isxModularDistSubFeedLoadingPower OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The power being supplied by this subfeed phase. Measured in tenths of kW."
   ::= { isxModularDistSubFeedLoadingEntry 6 }

-- Distribution System Output Voltage

isxModularDistSysOutputVoltageNominalLineToNeutral OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The nominal line-to-neutral voltage available at the distribution panel."
   ::= { isxModularDistSysVoltage 1 }

isxModularDistSysOutputVoltageNominalLineToLine OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The nominal line-to-line voltage available at the distribution panel."
   ::= { isxModularDistSysVoltage 2 }

isxModularDistSysOutputNominalFrequency OBJECT-TYPE
   SYNTAX     INTEGER
   ACCESS     read-only
   STATUS     mandatory
   DESCRIPTION
      "The nominal system output frequency. Measured in tenths of Hertz."
   ::= { isxModularDistSysVoltage 3 }

isxModularDistSysOutputFrequency OBJECT-TYPE
   SYNTAX     INTEGER
   ACCESS     read-only
   STATUS     mandatory
   DESCRIPTION
      "The system output frequency in tenths of Hertz.
      -1 if not available."
   ::= { isxModularDistSysVoltage 4 }

isxModularDistSysOutputVoltageMonitoring OBJECT-TYPE
    SYNTAX INTEGER  {
        notPresent (1),
        present    (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates whether or not output voltage alarm generation is present."
   ::= { isxModularDistSysVoltage 5 }

isxModularDistSysOutputVoltageThresholdMin OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "When the line-to-neutral voltage of any phase drops below this value a critical alarm will exist.
         Specified as a percent of the nominal voltage, isxModularDistSysOutputVoltageNominalLineToNeutral.
         This value is returned as a positive number which represents a negative percentage.
         A value of -1 indicates that the threshold is not available in the device."
   ::= { isxModularDistSysVoltage 6 }

isxModularDistSysOutputVoltageThresholdLow OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "When the line-to-neutral voltage of any phase drops below this value a warning alarm will exist.
         Specified as a percent of the nominal voltage, isxModularDistSysOutputVoltageNominalLineToNeutral.
         This value is returned as a positive number which represents a negative percentage.
         A value of -1 indicates that the threshold is not available in the device."
   ::= { isxModularDistSysVoltage 7 }

isxModularDistSysOutputVoltageThresholdHigh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "When the line-to-neutral voltage of any phase exceeds this value a warning alarm will exist.
         Specified as a percent of the nominal voltage, isxModularDistSysOutputVoltageNominalLineToNeutral.
         A value of -1 indicates that the threshold is not available in the device."
   ::= { isxModularDistSysVoltage 8 }

isxModularDistSysOutputVoltageThresholdMax OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "When the line-to-neutral voltage of any phase exceeds this value a critical alarm will exist.
         Specified as a percent of the nominal voltage, isxModularDistSysOutputVoltageNominalLineToNeutral.
         A value of -1 indicates that the threshold is not available in the device."
   ::= { isxModularDistSysVoltage 9 }

isxModularDistSysOutputVoltageAlarmMinEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled         (1),
      enabled          (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Enable or disable minimum voltage alarm generation for the distribution panel."
   ::= { isxModularDistSysVoltage 10 }

isxModularDistSysOutputVoltageAlarmLowEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled         (1),
      enabled          (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Enable or disable low voltage alarm generation for the distribution panel."
   ::= { isxModularDistSysVoltage 11 }

isxModularDistSysOutputVoltageAlarmHighEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled         (1),
      enabled          (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Enable or disable high voltage alarm generation for the distribution panel."
   ::= { isxModularDistSysVoltage 12 }

isxModularDistSysOutputVoltageAlarmMaxEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled         (1),
      enabled          (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Enable or disable maximum voltage alarm generation for the distribution panel."
   ::= { isxModularDistSysVoltage 13 }

isxModularDistSysOutputVoltageFrequencyTolerance OBJECT-TYPE
   SYNTAX     INTEGER{
      freqToleranceOff              (1),
      freqTolerancePointTwo         (2),
      freqTolerancePointFive        (3),
      freqToleranceOne              (4),
      freqToleranceOnePointFive     (5),
      freqToleranceTwo              (6),
      freqToleranceThree            (7),
      freqToleranceFour             (8),
      freqToleranceFive             (9),
      freqToleranceNine             (10),
      freqToleranceNotAvailable     (11)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The circuit panel output frequency tolerance in Hertz.
      When the system output frequency deviates from the nominal by more than this range,
      a critical alarm will be generated."
   ::= { isxModularDistSysVoltage 14 }

isxModularDistSysVoltageTable OBJECT-TYPE
   SYNTAX SEQUENCE OF IsxModularDistSysVoltageEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting the system output voltage information."
   ::= { isxModularDistSysVoltage 15 }

isxModularDistSysVoltageEntry OBJECT-TYPE
   SYNTAX IsxModularDistSysVoltageEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "An entry containing data for an individual system output phase."
   INDEX { isxModularDistSysVoltagePhaseIndex }
   ::= { isxModularDistSysVoltageTable 1 }

IsxModularDistSysVoltageEntry ::=
   SEQUENCE {
      isxModularDistSysVoltagePhaseIndex     INTEGER,
      isxModularDistSysVoltageAlarmStatus    INTEGER,
      isxModularDistSysVoltageLtoN           INTEGER,
      isxModularDistSysVoltageLtoL           INTEGER
   }

isxModularDistSysVoltagePhaseIndex OBJECT-TYPE
   SYNTAX INTEGER{
      phase1(1),
      phase2(2),
      phase3(3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Description of each phase entry in the table."
   ::= { isxModularDistSysVoltageEntry 1 }

isxModularDistSysVoltageAlarmStatus OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "This is a bit map representing the active alarms for this output phase:

           b0 - Minimum voltage threshold exceeded (critical)
           b1 - Low voltage threshold exceeded (warning)
           b2 - High voltage threshold exceeded (warning)
           b3 - Maximum voltage threshold exceeded (critical)

         If a bit is set, the corresponding alarm is active."
   ::= { isxModularDistSysVoltageEntry 2 }

isxModularDistSysVoltageLtoN OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "Line-to-neutral system output voltage available at the distribution panel.
        Measured in tenths of Volts."
   ::= { isxModularDistSysVoltageEntry 3 }

isxModularDistSysVoltageLtoL OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "Line-to-line system output voltage available at the distribution panel.
        Measured in tenths of Volts."
   ::= { isxModularDistSysVoltageEntry 4 }


-- Distribution System Total Output Current

isxModularDistSysCurrentRating OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The 100 percent current rating of the distribution panel."
   ::= { isxModularDistSysCurrent 1 }

isxModularDistSysCurrentMonitoring OBJECT-TYPE
    SYNTAX INTEGER  {
        notPresent (1),
        present    (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates whether or not total output current measurements and alarm generation are present."
   ::= { isxModularDistSysCurrent 2 }

isxModularDistSysCurrentThresholdMin OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "When total system current in any phase drops below this value a critical alarm will exist.
         Specified as a percent of the panel rating, isxModularDistSysCurrentRating.
         A value of -1 indicates that the threshold is not available in the device."
   ::= { isxModularDistSysCurrent 3 }

isxModularDistSysCurrentThresholdLow OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "When total system current in any phase drops below this value a warning alarm will exist.
         Specified as a percent of the panel rating, isxModularDistSysCurrentRating.
         A value of -1 indicates that the threshold is not available in the device."
   ::= { isxModularDistSysCurrent 4 }

isxModularDistSysCurrentThresholdHigh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "When total system current in any phase exceeds this value a warning alarm will exist.
         Specified as a percent of the panel rating, isxModularDistSysCurrentRating.
         A value of -1 indicates that the threshold is not available in the device."
   ::= { isxModularDistSysCurrent 5 }

isxModularDistSysCurrentThresholdMax OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "When total system current in any phase exceeds this value a critical alarm will exist.
         Specified as a percent of the panel rating, isxModularDistSysCurrentRating.
         A value of -1 indicates that the threshold is not available in the device."
   ::= { isxModularDistSysCurrent 6 }

isxModularDistSysCurrentAlarmMinEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled         (1),
      enabled          (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Enable or disable minimum total output current alarm generation."
   ::= { isxModularDistSysCurrent 7 }

isxModularDistSysCurrentAlarmLowEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled         (1),
      enabled          (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Enable or disable low total output current alarm generation."
   ::= { isxModularDistSysCurrent 8 }

isxModularDistSysCurrentAlarmHighEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled         (1),
      enabled          (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Enable or disable high total output current alarm generation."
   ::= { isxModularDistSysCurrent 9 }

isxModularDistSysCurrentAlarmMaxEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled         (1),
      enabled          (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Enable or disable maximum total output current alarm generation."
   ::= { isxModularDistSysCurrent 10 }

isxModularDistSysCurrentTable OBJECT-TYPE
   SYNTAX SEQUENCE OF IsxModularDistSysCurrentEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting the total system phase current information."
   ::= { isxModularDistSysCurrent 11 }

isxModularDistSysCurrentEntry OBJECT-TYPE
   SYNTAX IsxModularDistSysCurrentEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "An entry containing data for an individual system output phase."
   INDEX { isxModularDistSysCurrentPhaseIndex }
   ::= { isxModularDistSysCurrentTable 1 }

IsxModularDistSysCurrentEntry ::=
   SEQUENCE {
      isxModularDistSysCurrentPhaseIndex     INTEGER,
      isxModularDistSysCurrentAlarmStatus    INTEGER,
      isxModularDistSysCurrentAmps           INTEGER,
      isxModularDistSysCurrentPercent        INTEGER
   }

isxModularDistSysCurrentPhaseIndex OBJECT-TYPE
   SYNTAX INTEGER{
      phase1(1),
      phase2(2),
      phase3(3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Description of each phase entry in the table."
   ::= { isxModularDistSysCurrentEntry 1 }

isxModularDistSysCurrentAlarmStatus OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "This is a bit map representing the active alarms for this output phase:

           b0 - Minimum current threshold exceeded (critical)
           b1 - Low current threshold exceeded (warning)
           b2 - High current threshold exceeded (warning)
           b3 - Maximum current threshold exceeded (critical)

         If a bit is set, the corresponding alarm is active."
   ::= { isxModularDistSysCurrentEntry 2 }

isxModularDistSysCurrentAmps OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The current flowing though this system output phase. Measured in tenths of amps."
   ::= { isxModularDistSysCurrentEntry 3 }

isxModularDistSysCurrentPercent OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The loading on this system output phase as a percentage of the panel current rating.
         Expressed in tenths of percent."
   ::= { isxModularDistSysCurrentEntry 4 }

-- Distribution System Total Output Power

isxModularDistSysPowerTotal OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The total system power being supplied. Measured in tenths of kW."
   ::= { isxModularDistSysPower 1 }

isxModularDistSysPowerKwhUsage OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The total system energy consumed by the load equipment.
         This is the total since the date specified in the isxModularDistSysOutputKwhResetDate
         OID, and may be cleared using the isxModularDistSysOutputKwhReset OID.
         Measured in tenths of kWh."
   ::= { isxModularDistSysPower 2 }

isxModularDistSysPowerKwhReset OBJECT-TYPE
   SYNTAX INTEGER {
      no  (1),
      yes (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Writing yes to this OID will reset the total kWh usage shown
       in the isxModularDistSysPowerKwhUsage OID."
   ::= { isxModularDistSysPower 3 }

isxModularDistSysPowerKwhResetDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The date that the kWh usage was reset, in the format mm/dd/yyyy. Example: 01/01/2000."
   ::= { isxModularDistSysPower 4 }

isxModularDistSysPowerTable OBJECT-TYPE
   SYNTAX SEQUENCE OF IsxModularDistSysPowerEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting the total system phase power loading information."
   ::= { isxModularDistSysPower 5 }

isxModularDistSysPowerEntry OBJECT-TYPE
   SYNTAX IsxModularDistSysPowerEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "An entry containing data for an individual system output phase."
   INDEX { isxModularDistSysPowerPhaseIndex }
   ::= { isxModularDistSysPowerTable 1 }

IsxModularDistSysPowerEntry ::=
   SEQUENCE {
      isxModularDistSysPowerPhaseIndex     INTEGER,
      isxModularDistSysPowerKw             INTEGER,
      isxModularDistSysPowerKwhPhaseUsage  INTEGER
   }

isxModularDistSysPowerPhaseIndex OBJECT-TYPE
   SYNTAX INTEGER{
      phase1(1),
      phase2(2),
      phase3(3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Description of each phase entry in the table."
   ::= { isxModularDistSysPowerEntry 1 }

isxModularDistSysPowerKw OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The power being supplied by this system output phase. Measured in tenths of kW."
   ::= { isxModularDistSysPowerEntry 2 }

isxModularDistSysPowerKwhPhaseUsage OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The energy consumed by the load equipment on this system output phase.
         This is the total since the date specified in the isxModularDistSysPowerKwhResetDate
         OID, and may be cleared using the isxModularDistSysPowerKwhReset OID.
         Measured in tenths of kWh."
   ::= { isxModularDistSysPowerEntry 3 }

--  the isxModularPduIdent group

isxModularPduIdentModelNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the model number of the PDU.
      This value is set at the factory."
   ::= { isxModularPduIdent 1 }

isxModularPduIdentSerialNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the serial number of the PDU.
       This value is set at the factory."
   ::= { isxModularPduIdent 2 }

isxModularPduIdentDateOfManufacture OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The date when the PDU was manufactured in mm/dd/yyyy format.
       This value is set at the factory."
   ::= { isxModularPduIdent 3 }

isxModularPduIdentMonitorCardSerialNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the serial number of the PDU monitor card.
       This value is set at the factory."
   ::= { isxModularPduIdent 4 }

isxModularPduIdentMonitorCardHardwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The hardware revision of the PDU monitor card.
       This value is set at the factory."
   ::= { isxModularPduIdent 5 }

isxModularPduIdentMonitorCardFirmwareAppRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An ID string identifying the application firmware revision of the
      PDU monitor card."
   ::= {  isxModularPduIdent 6 }

isxModularPduIdentMonitorCardFirmwareAppOSRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An ID string identifying the application operating system firmware revision of the
      PDU monitor card."
   ::= {  isxModularPduIdent 7 }

--  the isxModularPduDevice group

isxModularPduDeviceTransformerPresent OBJECT-TYPE
    SYNTAX INTEGER  {
        notPresent      (1),
        isoXfmrPresent  (2),
        autoXfmrPresent (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates the type of transformer present in this PDU."
   ::= { isxModularPduDevice 1 }

isxModularPduDeviceServiceType OBJECT-TYPE
    SYNTAX INTEGER  {
        threeWire (1),
        fourWire  (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The type of utility input to the PDU. Either 3 wires (delta), or 4 wires (wye)."
   ::= { isxModularPduDevice 2 }

isxModularPduDeviceFansPresent OBJECT-TYPE
    SYNTAX INTEGER  {
        notPresent  (1),
        present     (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates whether or not cooling fans are installed in the PDU."
   ::= { isxModularPduDevice 3 }

isxModularPduDeviceNominalMainInputVoltage OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The nominal main input voltage to the system. Measured in Volts,
       line-to-line for a 3-wire (delta) service or line-to-neutral for a
       4-wire (wye) service. -1 if main input voltage is not being measured."
   ::= { isxModularPduDevice 4 }

isxModularPduAlarmStatus OBJECT-TYPE
   SYNTAX INTEGER {
      normal     (1),
      warning    (2),
      critical   (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The overall status (worst case) of this PDU."
   ::= { isxModularPduStatus 1 }

isxModularPduTransformerTempStatus OBJECT-TYPE
    SYNTAX INTEGER  {
        normal               (1),
        overtemp             (2),
        noTransformerPresent (3),
        unknown              (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates if the PDU isolation transformer is over temperature."
   ::= { isxModularPduStatus 2 }

isxModularPduFanStatus OBJECT-TYPE
    SYNTAX INTEGER  {
        normal                (1),
        failed                (2),
        noCoolingFansPresent  (3),
        unknown               (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates if one or more of the PDU's cooling fans have failed."
   ::= { isxModularPduStatus 3 }


-- Universal Input / Output (uio)

-- uio Sensor Status Table

uioSensorStatusTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the uioSensorStatusTable."
   ::= { uioSensor 1 }

uioSensorStatusTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UIOSensorStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting sensor status information."
   ::= { uioSensor 2 }

uioSensorStatusEntry OBJECT-TYPE
   SYNTAX UIOSensorStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The unit from which to get data."
   INDEX { uioSensorStatusPortID, uioSensorStatusSensorID }
   ::= { uioSensorStatusTable 1 }

UIOSensorStatusEntry ::=
   SEQUENCE {
      uioSensorStatusPortID             INTEGER,
      uioSensorStatusSensorID           INTEGER,
      uioSensorStatusSensorName         DisplayString,
      uioSensorStatusSensorLocation     DisplayString,
      uioSensorStatusTemperatureDegF    INTEGER,
      uioSensorStatusTemperatureDegC    INTEGER,
      uioSensorStatusHumidity           INTEGER,
      uioSensorStatusViolationStatus    INTEGER,
      uioSensorStatusAlarmStatus        INTEGER,
      uioSensorStatusCommStatus         INTEGER
   }

uioSensorStatusPortID OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The ID of the port to which the sensor is attached."
   ::= { uioSensorStatusEntry 1 }

uioSensorStatusSensorID OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The ID of the sensor."
   ::= { uioSensorStatusEntry 2 }

uioSensorStatusSensorName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The sensor name."
   ::= { uioSensorStatusEntry 3 }

uioSensorStatusSensorLocation OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The location of the sensor."
   ::= { uioSensorStatusEntry 4 }

uioSensorStatusTemperatureDegF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The sensor's current temperature reading in degrees Fahrenheit.
         -1 indicates an invalid reading due to lost communications."
   ::= { uioSensorStatusEntry 5 }

uioSensorStatusTemperatureDegC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The sensor's current temperature reading in degrees Celsius.
         -1 indicates an invalid reading due to lost communications."
   ::= { uioSensorStatusEntry 6 }

uioSensorStatusHumidity OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The sensor's current humidity reading in percent relative
         humidity. -1 indicates an invalid reading due to either a
         sensor that doesn't read humidity or lost communications."
   ::= { uioSensorStatusEntry 7 }

uioSensorStatusViolationStatus OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The violation status of the sensor.  This integer should be interpreted
       as a bit map, with each bit representing the presence or absence of
       the specific alarm conditions listed below.  The bit will be '1' if
       the condition is present, and '0' if the condition is not present.

       Bit  Hex. Value  Description
       1    0x0001      Maximum temperature exceeded.
       2    0x0002      High temperature exceeded.
       3    0x0004      Low temperature exceeded.
       4    0x0008      Minimum temperature exceeded.
       5    0x0010      Short-term increasing temperature rate exceeded (Not used).
       6    0x0020      Short-term decreasing temperature rate exceeded (Not used).
       7    0x0040      Long-term increasing temperature rate exceeded (Not used).
       8    0x0080      Long-term decreasing temperature rate exceeded (Not used).
       9    0x0100      Maximum humidity exceeded.
       10   0x0200      High humidity exceeded.
       11   0x0400      Low humidity exceeded.
       12   0x0800      Minimum humidity exceeded."
   ::= { uioSensorStatusEntry 8 }

uioSensorStatusAlarmStatus OBJECT-TYPE
   SYNTAX INTEGER {
      uioNormal                 (1),
      uioWarning                (2),
      uioCritical               (3),
      sensorStatusNotApplicable (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The alarm status of the sensor."
   ::= { uioSensorStatusEntry 9 }

uioSensorStatusCommStatus OBJECT-TYPE
   SYNTAX INTEGER {
      notInstalled (1),
      commsOK      (2),
      commsLost    (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The communications status of the sensor."
   ::= { uioSensorStatusEntry 10 }


-- uio Sensor Config Table

uioSensorConfigTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the uioSensorConfigTable."
   ::= { uioSensor 3 }

uioSensorConfigTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UIOSensorConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for configuring the sensor."
   ::= { uioSensor 4 }

uioSensorConfigEntry OBJECT-TYPE
   SYNTAX UIOSensorConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The sensor from which to get configuration."
   INDEX { uioSensorConfigPortID, uioSensorConfigSensorID }
   ::= { uioSensorConfigTable 1 }

UIOSensorConfigEntry ::=
   SEQUENCE {
      uioSensorConfigPortID                     INTEGER,
      uioSensorConfigSensorID                   INTEGER,
      uioSensorConfigSensorName                 DisplayString,
      uioSensorConfigSensorLocation             DisplayString,
      uioSensorConfigMinTemperatureThreshold    INTEGER,
      uioSensorConfigLowTemperatureThreshold    INTEGER,
      uioSensorConfigHighTemperatureThreshold   INTEGER,
      uioSensorConfigMaxTemperatureThreshold    INTEGER,
      uioSensorConfigTemperatureHysteresis      INTEGER,
      uioSensorConfigMinTemperatureEnable       INTEGER,
      uioSensorConfigLowTemperatureEnable       INTEGER,
      uioSensorConfigHighTemperatureEnable      INTEGER,
      uioSensorConfigMaxTemperatureEnable       INTEGER,
      uioSensorConfigMinHumidityThreshold       INTEGER,
      uioSensorConfigLowHumidityThreshold       INTEGER,
      uioSensorConfigHighHumidityThreshold      INTEGER,
      uioSensorConfigMaxHumidityThreshold       INTEGER,
      uioSensorConfigHumidityHysteresis         INTEGER,
      uioSensorConfigMinHumidityEnable          INTEGER,
      uioSensorConfigLowHumidityEnable          INTEGER,
      uioSensorConfigHighHumidityEnable         INTEGER,
      uioSensorConfigMaxHumidityEnable          INTEGER
   }

uioSensorConfigPortID OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The ID of the port to which the sensor is attached."
   ::= { uioSensorConfigEntry 1 }

uioSensorConfigSensorID OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The ID of the sensor."
   ::= { uioSensorConfigEntry 2 }

uioSensorConfigSensorName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The sensor name."
   ::= { uioSensorConfigEntry 3 }

uioSensorConfigSensorLocation OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The location of the sensor."
   ::= { uioSensorConfigEntry 4 }

uioSensorConfigMinTemperatureThreshold OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The minimum (critical) temperature alarm threshold for the
         probe in degrees C. Must be lower than the low threshold to
         ensure proper sensor alarm behavior."
   ::= { uioSensorConfigEntry 5 }

uioSensorConfigLowTemperatureThreshold OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The low (warning) temperature alarm threshold for the probe
         in degrees C. Must be higher than the minimum threshold and
         lower than the high threshold to ensure proper sensor alarm
         behavior."
   ::= { uioSensorConfigEntry 6 }

uioSensorConfigHighTemperatureThreshold OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The high (warning) temperature alarm threshold for the probe
         in degrees C. Must be lower than the maximum threshold and
         higher than the low threshold to ensure proper sensor alarm
         behavior."
   ::= { uioSensorConfigEntry 7 }

uioSensorConfigMaxTemperatureThreshold OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The maximum (critical) temperature alarm threshold for the
         probe in degrees C. Must be higher than the high threshold
         to ensure proper sensor alarm behavior."
   ::= { uioSensorConfigEntry 8 }

uioSensorConfigTemperatureHysteresis OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The number of degrees C beyond the temperature thresholds at
       which an active temperature alarm will be cleared. This value
       applies to all temperature thresholds."
   ::= { uioSensorConfigEntry 9 }

uioSensorConfigMinTemperatureEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled(1),
      enabled(2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The minimum temperature alarm enable/disable for the sensor.
       1 - disabled
       2 - enabled"
   ::= { uioSensorConfigEntry 10 }

uioSensorConfigLowTemperatureEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled(1),
      enabled(2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The low temperature alarm enable/disable for the sensor.
       1 - disabled
       2 - enabled"
   ::= { uioSensorConfigEntry 11 }

uioSensorConfigHighTemperatureEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled(1),
      enabled(2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The high temperature alarm enable/disable for the sensor.
       1 - disabled
       2 - enabled"
   ::= { uioSensorConfigEntry 12 }

uioSensorConfigMaxTemperatureEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled(1),
      enabled(2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The maximum temperature alarm enable/disable for the sensor.
       1 - disabled
       2 - enabled"
   ::= { uioSensorConfigEntry 13 }

uioSensorConfigMinHumidityThreshold OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The minimum (critical) humidity alarm threshold for the
         probe in percent relative humidity. Must be lower than the
         low threshold to ensure proper sensor alarm behavior. -1 if
         the sensor doesn't read humidity."
   ::= { uioSensorConfigEntry 14 }

uioSensorConfigLowHumidityThreshold OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The low (warning) humidity alarm threshold for the probe in
         percent relative humidity. Must be higher than the minimum
         threshold and lower than the high threshold to ensure proper
         sensor alarm behavior. -1 if the sensor doesn't read
         humidity."
   ::= { uioSensorConfigEntry 15 }

uioSensorConfigHighHumidityThreshold OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The high (warning) humidity alarm threshold for the probe in
         percent relative humidity. Must be lower than the maximum
         threshold and higher than the low threshold to ensure proper
         sensor alarm behavior. -1 if the sensor doesn't read
         humidity."
   ::= { uioSensorConfigEntry 16 }

uioSensorConfigMaxHumidityThreshold OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The maximum (critical) humidity alarm threshold for the
         probe in percent relative humidity. Must be higher than the
         high threshold to ensure proper sensor alarm behavior. -1 if
         the sensor doesn't read humidity."
   ::= { uioSensorConfigEntry 17 }

uioSensorConfigHumidityHysteresis OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The number of percent relative humidity beyond the humidity
       thresholds at which an active humidity alarm will be cleared.
       This value applies to all humidity thresholds. -1 if the
       sensor doesn't read humidity."
   ::= { uioSensorConfigEntry 18 }

uioSensorConfigMinHumidityEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled(1),
      enabled(2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The minimum humidity alarm enable/disable for the sensor.
       1 - disabled (always set if the sensor doesn't read humidity)
       2 - enabled"
   ::= { uioSensorConfigEntry 19 }

uioSensorConfigLowHumidityEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled(1),
      enabled(2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The low humidity alarm enable/disable for the sensor.
       1 - disabled (always set if the sensor doesn't read humidity)
       2 - enabled"
   ::= { uioSensorConfigEntry 20 }

uioSensorConfigHighHumidityEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled(1),
      enabled(2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The high humidity alarm enable/disable for the sensor.
       1 - disabled (always set if the sensor doesn't read humidity)
       2 - enabled"
   ::= { uioSensorConfigEntry 21 }

uioSensorConfigMaxHumidityEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled(1),
      enabled(2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The maximum humidity alarm enable/disable for the sensor.
       1 - disabled (always set if the sensor doesn't read humidity)
       2 - enabled"
   ::= { uioSensorConfigEntry 22 }


-- uio Input Contact Status Table

uioInputContactStatusTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the uioInputContactStatusTable."
   ::= { uioInputContact 1 }

uioInputContactStatusTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UIOInputContactStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting input contact status information."
   ::= { uioInputContact 2 }

uioInputContactStatusEntry OBJECT-TYPE
   SYNTAX UIOInputContactStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The input contact from which to get data."
   INDEX { uioInputContactStatusPortID, uioInputContactStatusContactID }
   ::= { uioInputContactStatusTable 1 }

UIOInputContactStatusEntry ::=
   SEQUENCE {
      uioInputContactStatusPortID                 INTEGER,
      uioInputContactStatusContactID              INTEGER,
      uioInputContactStatusContactName            DisplayString,
      uioInputContactStatusContactLocation        DisplayString,
      uioInputContactStatusCurrentState           INTEGER,
      uioInputContactStatusAlarmStatus            INTEGER,
      uioInputContactStatusCommStatus             INTEGER
   }

uioInputContactStatusPortID OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The ID of the port to which the input contact is attached."
   ::= { uioInputContactStatusEntry 1 }

uioInputContactStatusContactID OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The ID of the input contact on the module."
   ::= { uioInputContactStatusEntry 2 }

uioInputContactStatusContactName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The input contact name."
   ::= { uioInputContactStatusEntry 3 }

uioInputContactStatusContactLocation OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The location of the input contact."
   ::= { uioInputContactStatusEntry 4 }

uioInputContactStatusCurrentState OBJECT-TYPE
   SYNTAX INTEGER {
      uioInputClosed             (1),
      uioInputOpen               (2),
      uioInputDisabled           (3),
      inputStateNotApplicable    (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The current state of the input contact. "
   ::= { uioInputContactStatusEntry 5 }

uioInputContactStatusAlarmStatus OBJECT-TYPE
   SYNTAX INTEGER {
      uioNormal                (1),
      uioWarning               (2),
      uioCritical              (3),
      inputStatusNotApplicable (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The alarm status of the input contact."
   ::= { uioInputContactStatusEntry 6 }

uioInputContactStatusCommStatus OBJECT-TYPE
   SYNTAX INTEGER {
      notInstalled  (1),
      commsOK       (2),
      commsLost     (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The communications status of the input contact."
   ::= { uioInputContactStatusEntry 7 }


-- uio Input Contact Config Table

uioInputContactConfigTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the uioInputContactConfigTable."
   ::= { uioInputContact 3 }

uioInputContactConfigTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UIOInputContactConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for configuring the input contacts."
   ::= { uioInputContact 4 }

uioInputContactConfigEntry OBJECT-TYPE
   SYNTAX UIOInputContactConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The input contact from which to get configuration."
   INDEX { uioInputContactConfigPortID, uioInputContactConfigContactID }
   ::= { uioInputContactConfigTable 1 }

UIOInputContactConfigEntry ::=
   SEQUENCE {
      uioInputContactConfigPortID                 INTEGER,
      uioInputContactConfigContactID              INTEGER,
      uioInputContactConfigContactName            DisplayString,
      uioInputContactConfigContactLocation        DisplayString,
      uioInputContactConfigEnable                 INTEGER,
      uioInputContactConfigNormalState            INTEGER,
      uioInputContactConfigSeverity               INTEGER
   }

uioInputContactConfigPortID OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The ID of the port to which the input contact is attached."
   ::= { uioInputContactConfigEntry 1 }

uioInputContactConfigContactID OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The ID of the input contact on the module."
   ::= { uioInputContactConfigEntry 2 }

uioInputContactConfigContactName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The input contact name."
   ::= { uioInputContactConfigEntry 3 }

uioInputContactConfigContactLocation OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The location of the input contact."
   ::= { uioInputContactConfigEntry 4 }

uioInputContactConfigEnable OBJECT-TYPE
   SYNTAX INTEGER {
      uioInputContactDisabled   (1),
      uioInputContactEnabled    (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Enable or disable this input contact.
         1 - disabled
         2 - enabled"
   ::= { uioInputContactConfigEntry 5 }

uioInputContactConfigNormalState OBJECT-TYPE
   SYNTAX INTEGER {
      uioInputNormallyOpen      (1),
      uioInputNormallyClosed    (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The normal (non-alarm) state of the input contact.
         1 - normally open
         2 - normally closed"
   ::= { uioInputContactConfigEntry 6 }

uioInputContactConfigSeverity OBJECT-TYPE
   SYNTAX INTEGER {
      uioInputCriticalSeverity  (1),
      uioInputWarningSeverity   (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The severity of the alarm that this input contact will
         generate in the abnormal state.
         1 - critical severity
         2 - warning severity"
   ::= { uioInputContactConfigEntry 7 }


-- uio Output Relay Status Table

uioOutputRelayStatusTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the uioOutputRelayStatusTable."
   ::= { uioOutputRelay 1 }

uioOutputRelayStatusTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UIOOutputRelayStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting output relay status information."
   ::= { uioOutputRelay 2 }

uioOutputRelayStatusEntry OBJECT-TYPE
   SYNTAX UIOOutputRelayStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The unit from which to get data."
   INDEX { uioOutputRelayStatusPortID, uioOutputRelayStatusRelayID }
   ::= { uioOutputRelayStatusTable 1 }

UIOOutputRelayStatusEntry ::=
   SEQUENCE {
      uioOutputRelayStatusPortID                 INTEGER,
      uioOutputRelayStatusRelayID                INTEGER,
      uioOutputRelayStatusRelayName              DisplayString,
      uioOutputRelayStatusRelayLocation          DisplayString,
      uioOutputRelayStatusCurrentState           INTEGER,
      uioOutputRelayStatusAlarmStatus            INTEGER,
      uioOutputRelayStatusCommStatus             INTEGER
   }

uioOutputRelayStatusPortID OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The ID of the port to which the output relay is attached."
   ::= { uioOutputRelayStatusEntry 1 }

uioOutputRelayStatusRelayID OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The ID of the output relay on the module."
   ::= { uioOutputRelayStatusEntry 2 }

uioOutputRelayStatusRelayName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The output relay name."
   ::= { uioOutputRelayStatusEntry 3 }

uioOutputRelayStatusRelayLocation OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The location of the output relay."
   ::= { uioOutputRelayStatusEntry 4 }

uioOutputRelayStatusCurrentState OBJECT-TYPE
   SYNTAX INTEGER {
      uioOutputClosed           (1),
      uioOutputOpen             (2),
      outputStateNotApplicable  (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The current state of the output relay."
   ::= { uioOutputRelayStatusEntry 5 }

uioOutputRelayStatusAlarmStatus OBJECT-TYPE
   SYNTAX INTEGER {
      uioNormal                (1),
      uioWarning               (2),
      uioCritical              (3),
      inputStatusNotApplicable (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The alarm status of the output relay."
   ::= { uioOutputRelayStatusEntry 6 }

uioOutputRelayStatusCommStatus OBJECT-TYPE
   SYNTAX INTEGER {
      notInstalled (1),
      commsOK      (2),
      commsLost    (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The communications status of the output relay."
   ::= { uioOutputRelayStatusEntry 7 }


-- uio Output Relay Config Table

uioOutputRelayConfigTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the uioOutputRelayConfigTable."
   ::= { uioOutputRelay 3 }

uioOutputRelayConfigTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UIOOutputRelayConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for configuring the output relay."
   ::= { uioOutputRelay 4 }

uioOutputRelayConfigEntry OBJECT-TYPE
   SYNTAX UIOOutputRelayConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The unit from which to get configuration."
   INDEX { uioOutputRelayConfigPortID, uioOutputRelayConfigRelayID }
   ::= { uioOutputRelayConfigTable 1 }

UIOOutputRelayConfigEntry ::=
   SEQUENCE {
      uioOutputRelayConfigPortID                 INTEGER,
      uioOutputRelayConfigRelayID                INTEGER,
      uioOutputRelayConfigRelayName              DisplayString,
      uioOutputRelayConfigRelayLocation          DisplayString,
      uioOutputRelayConfigNormalState            INTEGER,
      uioOutputRelayConfigControlState           INTEGER,
      uioOutputRelayConfigDelay                  TimeTicks,
      uioOutputRelayConfigHold                   TimeTicks
   }

uioOutputRelayConfigPortID OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The ID of the port to which the output relay is attached."
   ::= { uioOutputRelayConfigEntry 1 }

uioOutputRelayConfigRelayID OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The ID of the output relay on the module."
   ::= { uioOutputRelayConfigEntry 2 }

uioOutputRelayConfigRelayName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The output relay name."
   ::= { uioOutputRelayConfigEntry 3 }

uioOutputRelayConfigRelayLocation OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The location of the output relay."
   ::= { uioOutputRelayConfigEntry 4 }

uioOutputRelayConfigNormalState OBJECT-TYPE
   SYNTAX INTEGER {
      uioOutputNormallyOpen     (1),
      uioOutputNormallyClosed   (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The normal state of the output relay.
         1 - normally open
         2 - normally closed"
   ::= { uioOutputRelayConfigEntry 5 }

uioOutputRelayConfigControlState OBJECT-TYPE
   SYNTAX INTEGER {
      uioOutputClose           (1),
      uioOutputOpen            (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Close or open the output relay for testing purposes. Always
         returns 1 when read.
         1 - close output relay
         2 - open output relay"
   ::= { uioOutputRelayConfigEntry 6 }

uioOutputRelayConfigDelay OBJECT-TYPE
   SYNTAX TimeTicks
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The time a selected alarm condition must exist before the
         output relay is activated. Valid values are whole seconds
         from 0 to 65535."
   ::= { uioOutputRelayConfigEntry 7 }

uioOutputRelayConfigHold OBJECT-TYPE
   SYNTAX TimeTicks
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The minimum time the output relay remains activated after the
         alarm occurs. Valid values are whole seconds from 0 to 65535."
   ::= { uioOutputRelayConfigEntry 8 }


-- Traps
-- Annotations are provided for Novell's NMS product
--
-- Each trap has at least one variable (mtrapargsString) which always appears
-- as the last variable in the list. This variable contains either a static
-- or dynamically-constructed string which provides an enhanced description of
-- the trap's purpose and any pertinent information about the trap.

communicationLost TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "SEVERE: Communication to the UPS has been lost.  Steps
        to reestablish communication are in progress."
   --#TYPE "APC UPS: Communication lost"
   --#SUMMARY "Communication lost between the agent and the UPS."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 1

upsOverload TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: The UPS has sensed a load greater than 100 percent
       of its rated capacity."
   --#TYPE "APC UPS: Overload"
   --#SUMMARY "The UPS has sensed a load greater than 100 percent of its rated capacity."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 2

upsDiagnosticsFailed TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: The UPS failed its internal diagnostic self-test."
   --#TYPE "APC UPS: Failed self-test"
   --#SUMMARY "The UPS has failed its internal self-test."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 3

upsDischarged TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: The UPS batteries are discharged; if utility power fails
       an immediate low battery condition will exist.  Sufficient runtime
       for necessary action cannot be guaranteed."
   --#TYPE "APC UPS: batteries are discharged"
   --#SUMMARY "The UPS batteries are discharged."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 4

upsOnBattery TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: The UPS has switched to battery backup power."
   --#TYPE "APC UPS: On battery"
   --#SUMMARY "The UPS has switched to battery backup power."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 5

smartBoostOn TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: The UPS has enabled SmartBoost(TM)."
   --#TYPE "APC UPS: SmartBoost(TM)"
   --#SUMMARY "The UPS has enabled SmartBoost(TM); low incoming line voltage."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 6

lowBattery TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: The UPS batteries are low and will soon be exhausted.
       If utility power is not restored the UPS will put itself
       to 'sleep' and immediately cut power to the load."
   --#TYPE "APC UPS: Low battery"
   --#SUMMARY "The UPS system's batteries are low and will soon be exhausted."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 7

communicationEstablished TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Communication with the UPS has been established."
   --#TYPE "APC UPS: Communication established"
   --#SUMMARY "UPS communication has been established."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 8

powerRestored TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Utility power has been restored."
   --#TYPE "APC UPS: Utility power restored"
   --#SUMMARY "Returned from battery backup power; utility power restored."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 9

upsDiagnosticsPassed TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The UPS passed its internal self-test."
   --#TYPE "APC UPS: Passed self-test"
   --#SUMMARY "The UPS passed internal self-test."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 10

returnFromLowBattery TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The UPS has returned from a low battery
       condition."
   --#TYPE "APC UPS: Returned from Low-Battery condition"
   --#SUMMARY "The UPS has returned from a Low-Battery condition."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 11

upsTurnedOff TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: The UPS has been turned 'off' by the management station."
   --#TYPE "APC UPS: Turned off"
   --#SUMMARY "The UPS has been switched off by a management station."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE NONOPERATIONAL
   ::= 12

upsSleeping   TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: The UPS is entering 'sleep' mode.  Power
       to the load will be cut off."
   --#TYPE "APC UPS: Entered sleep mode"
   --#SUMMARY "The UPS entered sleep mode. Power to the load will be cut off."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE NONOPERATIONAL
   ::= 13

upsWokeUp TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATION: The UPS has returned from 'sleep' mode.  Power
       to the load has been restored."
   --#TYPE "APC UPS: Wake up"
   --#SUMMARY "The UPS has returned from sleep mode. Power to the load has been restored."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 14

upsRebootStarted TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: The UPS has started its reboot sequence.
       The UPS will reboot itself at this time."
   --#TYPE "APC UPS: Starting reboot"
   --#SUMMARY "The UPS has started its reboot sequence."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE NONOPERATIONAL
   ::= 15

upsDipSwitchChanged TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: The dip switch settings on the UPS have been
       changed, possibly altering UPS performance."
   --#TYPE "APC UPS: DIP switch altered"
   --#SUMMARY "The DIP switch settings on the UPS have been changed."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 16

upsBatteryNeedsReplacement TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: The batteries of the UPS need immediate replacement."
   --#TYPE "APC UPS: UPS batteries need replacement"
   --#SUMMARY "The UPS batteries require immediate replacement."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 17


-- the Environmental Monitor traps

contactFault TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: One of the contacts on the Environmental Monitor has
       changed from its default position. The first variable is
       the contact number that is faulted."
   --#TYPE "APC Environment: Contact fault"
   --#SUMMARY "An Environment contact closure has faulted."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 18

contactFaultResolved TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A fault on one of the Environmental Monitor contacts
       has been resolved. The first variable is
       the contact number that has been resolved."
   --#TYPE "APC Environment: Contact fault cleared."
   --#SUMMARY "A Environment contact closure has returned to it's default state."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 19

-- the Matrix-UPS traps

hardwareFailureBypass TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: UPS on bypass due to internal fault"
   --#TYPE "APC UPS: On bypass due to internal fault"
   --#SUMMARY "The UPS is on bypass due to an internal fault."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 20

softwareBypass TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: UPS on bypass - user set via software or panel"
   --#TYPE "APC UPS: On bypass by user via software or panel"
   --#SUMMARY "UPS put on bypass by user via software or front UPS panel."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 21

switchedBypass TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: UPS on bypass - initiated by user"
   --#TYPE "APC UPS: On bypass initiated by user"
   --#SUMMARY "UPS put on bypass by user."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 22

returnFromBypass TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: UPS has returned from bypass"
   --#TYPE "APC UPS: UPS has returned from bypass"
   --#SUMMARY "The UPS has returned from bypass mode."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 23

bypassPowerSupplyFailure TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: Base module bypass power supply needs repair"
   --#TYPE "APC UPS: Base module bypass power supply needs repair"
   --#SUMMARY "The base module bypass power supply needs repair."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE NONOPERATIONAL
   ::= 24

baseFanFailure TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: Base module fan needs repair"
   --#TYPE "APC UPS: Base module fan needs repair"
   --#SUMMARY "The base module fan needs repair."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE NONOPERATIONAL
   ::= 25

batteryPackCommLost TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: Check installation of external battery packs signal cable"
   --#TYPE "APC UPS: Communication lost with battery packs"
   --#SUMMARY "Communication lost with external battery packs, check battery signal cable."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 26

batteryPackCommEstablished TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: UPS is communicating with the external battery packs."
   --#TYPE "APC UPS: Communication established with battery packs"
   --#SUMMARY "Communication established with external battery packs."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 27

calibrationStart TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A battery calibration test has been initiated on the UPS."
   --#TYPE "APC UPS: Calibration initiated"
   --#SUMMARY "A battery run time calibration test has been initiated."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 28

-- Misc. Traps

restartAgent TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Agent restarting as commanded by manager."
   --#TYPE "APC SNMP Agent: Agent restarting"
   --#SUMMARY "Agent restarting as commanded by manager."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 29

upsTurnedOn TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A UPS is turned on."
   --#TYPE "APC UPS: A UPS is turned on."
   --#SUMMARY " A UPS is turned on."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 30

smartAvrReducing TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: The UPS is reducing the line voltage via SmartTrim(TM)."
   --#TYPE "APC UPS: SmartTrim(TM) reducing"
   --#SUMMARY "The UPS has enabled SmartTrim(TM) voltage reduction."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 31

codeAuthenticationDone TRAP-TYPE
   ENTERPRISE apc
   VARIABLES   { mconfigTFTPServerIP, newCodeAuthentViaTFTP }
   DESCRIPTION
      "INFORMATIONAL: Authentication on agent code image is done."
   --#TYPE "APC CODE: Authentication on agent code image is done."
   --#SUMMARY "Authentication on agent code image is done."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 32

upsOverloadCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The overload condition has been cleared."
   --#TYPE "APC UPS: Overload cleared."
   --#SUMMARY "The overload condition has been cleared. ."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 33

smartBoostOff TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The UPS has returned from SmartBoost(TM)."
   --#TYPE "APC UPS: SmartBoost(TM) off."
   --#SUMMARY "The UPS has returned from SmartBoost(TM)."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 34

smartAvrReducingOff TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The UPS has returned from SmartTrim(TM)."
   --#TYPE "APC UPS: SmartTrim(TM) reducing off"
   --#SUMMARY "The UPS has returned from SmartTrim(TM) voltage reduction."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 35

upsBatteryReplaced TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A bad battery fault has been cleared."
   --#TYPE "APC UPS: Bad battery replaced"
   --#SUMMARY "The UPS has returned from a bad battery fault."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 36

calibrationEnd TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The UPS has finished calibrating."
   --#TYPE "APC UPS: Calibration end"
   --#SUMMARY "The UPS has finished calibrating"
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 37

dischargeCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A UPS discharge condition has been cleared."
   --#TYPE "APC UPS: Discharge cleared."
   --#SUMMARY "The UPS discharge condition has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 38

gracefulShutdown TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A graceful shutdown has been initiated."
   --#TYPE "APC UPS: A graceful shutdown has been initiated."
   --#SUMMARY "A graceful shutdown has been initiated."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 39


outletOn TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { sPDUOutletControlIndex }
   DESCRIPTION
       "WARNING: The specified PDU outlet has turned on.
       If sPDUOutletControlIndex equals zero, then all outlets have
       turned on."
   --#TYPE "APC PDU: Outlet has been turned on."
   --#SUMMARY "Outlet has been turned on"
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 41


outletOff TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { sPDUOutletControlIndex }
   DESCRIPTION
       "WARNING: The specified PDU outlet has turned off.
       If sPDUOutletControlIndex equals zero, then all outlets
       have turned off."
   --#TYPE "APC PDU: Outlet has turned off."
   --#SUMMARY "Outlet has turned off."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 42

outletReboot TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { sPDUOutletControlIndex }
   DESCRIPTION
       "WARNING: The specified PDU outlet has rebooted.
       If sPDUOutletControlIndex equals zero, then all outlets
       have rebooted."
   --#TYPE "APC PDU: Outlet has rebooted."
   --#SUMMARY "Outlet has rebooted."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 43

configChangeSNMP TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: The SNMP configuration has been changed."
   --#TYPE "APC: The SNMP configuration has been changed."
   --#SUMMARY "The SNMP configuration has been changed."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 44


configChangeOutlet TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { sPDUOutletConfigIndex }
   DESCRIPTION
       "WARNING: The specified PDU outlet has changed configuration.
       If sPDUOutletConfigIndex equals zero, then the Master outlet
       has changed configuration."
   --#TYPE "APC PDU: Outlet configuration has been changed."
   --#SUMMARY "Outlet configuration has been changed."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 45

accessViolationConsole TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: Someone has attempted to login via the console with the incorrect password."
   --#TYPE "APC: Access violation via the console."
   --#SUMMARY "Three unsuccessful logins have been attempted via the console."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 46

accessViolationHTTP TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: Someone has attempted to login via HTTP with the incorrect password."
   --#TYPE "APC: Access violation via HTTP."
   --#SUMMARY "An unsuccessful attempt to login via HTTP."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 47

passwordChange TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: The password for the device has been changed."
   --#TYPE "APC: Password change for the device."
   --#SUMMARY "Someone has changed the password on the device."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 48

badVoltage TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: The output voltage is not within acceptable range."
   --#TYPE "APC UPS: Bad output voltage."
   --#SUMMARY "The output voltage is not within acceptable range."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 49

badVoltageCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The output voltage has returned to an acceptable level."
   --#TYPE "APC UPS: The bad voltage output condition has been cleared."
   --#SUMMARY "The output voltage has returned to an acceptable level."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 50

chargerFailure TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: The battery charger has failed."
   --#TYPE "APC UPS: The battery charger has failed."
   --#SUMMARY "The battery charger has failed."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 51

chargerFailureCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The battery charger failure condition has been cleared."
   --#TYPE "APC UPS: The battery charger failure condition cleared"
   --#SUMMARY "The battery charger failure condition has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 52

batteryOverTemperature TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: The battery temperature threshold has been violated."
   --#TYPE "APC UPS: The battery temperature threshold has been violated."
   --#SUMMARY "The battery temperature threshold has been violated."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 53

batteryOverTemperatureCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The battery over temperature has been cleared."
   --#TYPE "APC UPS: The battery over temperature has been cleared."
   --#SUMMARY "The battery over temperature has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 54

 smartRelayFault TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: SmartBoost(TM) or SmartTrim(TM) relay fault."
   --#TYPE "APC UPS: SmartBoost(TM) or SmartTrim(TM) relay fault."
   --#SUMMARY "SmartBoost(TM) or SmartTrim(TM) relay fault."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 55

smartRelayFaultCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: SmartBoost(TM) or SmartTrim(TM) relay fault has been cleared."
   --#TYPE "APC UPS: SmartBoost(TM) or SmartTrim(TM) relay fault cleared."
   --#SUMMARY "SmartBoost(TM) or SmartTrim(TM) relay fault has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 56

humidityThresholdViolation1 TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
       "SEVERE: Probe 1 humidity threshold violated. The
       first variable is the current humidity."
   --#TYPE "APC Environmental Monitor: Probe 1 humidity threshold violation"
   --#SUMMARY "A humidity threshold has been violated on probe 1."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 57

humidityThresholdViolationCleared1 TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An Environmental Monitor humidity threshold violation has been cleared on probe 1."
   --#TYPE "APC Environmental Monitor: Probe 1 humidity violation cleared"
   --#SUMMARY "A humidity threshold violation has been cleared on probe 1."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 58

temperatureThresholdViolation1 TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: An Environmental Monitor temperature threshold has been violated on probe 1.
      The first variable is the current temperature."
   --#TYPE "APC Environmental Monitor: Probe 1 temperature violation"
   --#SUMMARY "A temperature threshold has been violated on probe 1."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 59

temperatureThresholdViolationCleared1 TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An Environmental Monitor temperature threshold violation has been cleared on probe 1."
   --#TYPE "APC Environmental Monitor: Probe 1 temperature violation cleared"
   --#SUMMARY "A temperature threshold violation has been cleared on probe 1."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 60

humidityThresholdViolation2 TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: An Environmental Monitor humidity threshold has been violated on probe 2.
      The first variable is the current humidity."
   --#TYPE "APC Environmental Monitor: Probe 2 humidity violation"
   --#SUMMARY "A humidity threshold has been violated on probe 2."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 61

humidityThresholdViolationCleared2 TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An Environmental Monitor humidity threshold violation has been cleared on probe 2."
   --#TYPE "APC Environmental Monitor: Probe 2 humidity violation cleared"
   --#SUMMARY "A humidity threshold violation has been cleared on probe 2."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 62

temperatureThresholdViolation2 TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: An Environmental Monitor temperature threshold has been violated on probe 2.
       The first variable is the current temperature."
   --#TYPE "APC Environmental Monitor: Probe 2 temperature violation"
   --#SUMMARY "A temperature threshold has been violated on probe 2."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 63

temperatureThresholdViolationCleared2 TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An Environmental Monitor temperature threshold violation has been cleared on probe 2."
   --#TYPE "APC Environmental Monitor: Probe 2 temperature violation cleared"
   --#SUMMARY "A temperature threshold violation has been cleared on probe 2."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 64

mupsCommunicationEstablished TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Communication with the Environmental Monitor has been established."
   --#TYPE "APC Environmental Monitor: Communication established"
   --#SUMMARY "Communication established between the agent and the Environmental Monitor."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 65

mupsCommunicationLost TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "SEVERE: Communication to the Environmental Monitor has been lost.  Steps
        to reestablish communication are in progress."
   --#TYPE "APC Environmental Monitor: Communication failure"
   --#SUMMARY "Communication lost between the agent and the Environmental Monitor."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 66

batteryIncrease TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The number of batteries has increased."
   --#TYPE "APC UPS: The number of batteries has increased."
   --#SUMMARY "The number of batteries has increased."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 67

batteryDecrease TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The number of batteries has decreased."
   --#TYPE "APC UPS: The number of batteries has decreased."
   --#SUMMARY "The number of batteries has decreased."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 68

powerModuleIncrease TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The number of power modules has increased."
   --#TYPE "APC UPS: The number of power modules has increased."
   --#SUMMARY "The number of power modules has increased."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 69

powerModuleDecrease TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The number of power modules has decreased."
   --#TYPE "APC UPS: The number of power modules has decreased."
   --#SUMMARY "The number of power modules has decreased."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 70

intelligenceModuleInserted TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An intelligence module has been inserted."
   --#TYPE "APC UPS: An intelligence module has been inserted."
   --#SUMMARY "An intelligence module has been inserted."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 71

intelligenceModuleRemoved TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An intelligence module has been removed."
   --#TYPE "APC UPS: An intelligence module has been removed."
   --#SUMMARY "An intelligence module has been removed."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 72

rintelligenceModuleInserted TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A redundant intelligence module has been inserted."
   --#TYPE "APC UPS: A redundant intelligence module has been inserted."
   --#SUMMARY "A redundant intelligence module has been inserted."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 73

rintelligenceModuleRemoved TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A redundant intelligence module has been removed."
   --#TYPE "APC UPS: A redundant intelligence module has been removed."
   --#SUMMARY "A redundant intelligence module has been removed."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 74

extBatteryFrameIncease TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An external battery frame has been added."
   --#TYPE "APC UPS: An external battery frame has been added."
   --#SUMMARY "An external battery frame has been added."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 75

extBatteryFrameDecrease TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An external battery frame has been removed."
   --#TYPE "APC UPS: An external battery frame has been removed."
   --#SUMMARY "An external battery frame has been removed."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 76

abnormalCondition TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: An abnormal condition has been detected.
       The first variable is the fault condition."
   --#TYPE "APC: An abnormal condition has been detected."
   --#SUMMARY "An abnormal condition has been detected."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 77

abnormalConditionCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An abnormal condition has been cleared.
      The first variable is the fault condition."
   --#TYPE "APC: An abnormal condition has been cleared."
   --#SUMMARY "An abnormal condition has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 78

deviceStatusChange TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString}
   DESCRIPTION
      "INFORMATIONAL: The status of the device being monitored has changed."
   --#TYPE "APC : The status of the device being monitored has changed."
   --#SUMMARY "The status of the device being monitored has changed."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 79

noBatteries TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: The UPS has no batteries attached."
   --#TYPE "APC UPS: No batteries attached."
   --#SUMMARY "The UPS has no batteries attached."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 80

noBatteriesCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The UPS device's batteries have been attached."
   --#TYPE "APC UPS: The no batteries attached condition has been cleared."
   --#SUMMARY "The UPS device's batteries have been attached."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 81

userAdded TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A new user has been added."
   --#TYPE "APC: A new user has been added."
   --#SUMMARY "A new user has been added."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 82

userDeleted TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A user has been deleted."
   --#TYPE "APC: A user has been deleted."
   --#SUMMARY "A user has been deleted."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 83

userModified TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A user has been modified."
   --#TYPE "APC: A user has been modified."
   --#SUMMARY "A user has been modified."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 84

-- MasterSwitch Vm Traps

msvmCommunicationEstablished TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { sPDUMasterControlVMIndex, sPDUMasterControlVMName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Communications with the MasterSwitch VM has been established."
   --#TYPE "APC: Communications established with the MasterSwitch VM."
   --#SUMMARY "Communications with the MasterSwitch VM has been established."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 85

msvmCommunicationLost TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { sPDUMasterControlVMIndex, sPDUMasterControlVMName, mtrapargsString }
   DESCRIPTION
      "SEVERE: Communications with the MasterSwitch VM has been lost."
   --#TYPE "APC: Communications lost with the MasterSwitch VM."
   --#SUMMARY "Communications with the MasterSwitch VM has been lost."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 86

msvmOverload TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { sPDUMasterControlVMIndex, sPDUMasterControlVMName, mtrapargsString }
   DESCRIPTION
      "SEVERE: The MasterSwitch VM in an overload condition."
   --#TYPE "APC: The MasterSwitch VM is near or at an overload condition."
   --#SUMMARY "The MasterSwitch VM is near or at an overload condition."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 87

msvmOverloadCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { sPDUMasterControlVMIndex, sPDUMasterControlVMName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The overload condition on the MasterSwitch VM has been cleared."
   --#TYPE "APC: The overload condition cleared on the MasterSwitch VM."
   --#SUMMARY "The overload condition on the MasterSwitch VM has been cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 88

msvmOutletOn TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { sPDUMasterControlVMIndex, sPDUMasterControlVMName,
               sPDUOutletControlVMOutletIndex, sPDUOutletControlVMOutletName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An outlet on the MasterSwitch VM has turned on."
   --#TYPE "APC: An outlet on the MasterSwitch VM has turned on."
   --#SUMMARY "An outlet on the MasterSwitch VM has turned on."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 89

msvmOutletOff TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { sPDUMasterControlVMIndex, sPDUMasterControlVMName,
               sPDUOutletControlVMOutletIndex, sPDUOutletControlVMOutletName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An outlet on the MasterSwitch VM has turned off."
   --#TYPE "APC: An outlet on the MasterSwitch VM has turned off."
   --#SUMMARY "An outlet on the MasterSwitch VM has turned off."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 90

msvmDeviceConfigChange TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { sPDUMasterControlVMIndex, sPDUMasterControlVMName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A device configuration change has been made on a MasterSwitch VM."
   --#TYPE "APC: A device configuration change on a MasterSwitch VM."
   --#SUMMARY "A device configuration change has been made on a MasterSwitch VM."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 91

msvmOutletConfigChange TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { sPDUMasterControlVMIndex, sPDUMasterControlVMName,
               sPDUOutletControlVMOutletIndex, sPDUOutletControlVMOutletName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An outlet configuration change has been made on a MasterSwitch VM."
   --#TYPE "APC: An outlet configuration change on a MasterSwitch VM."
   --#SUMMARY "An outlet configuration change has been made on a MasterSwitch VM."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 92

msvmLowLoad TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { sPDUMasterControlVMIndex, sPDUMasterControlVMName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The MasterSwitch VM has violated the low load threshold."
   --#TYPE "APC: The MasterSwitch VM has violated the low load threshold."
   --#SUMMARY "The MasterSwitch VM has violated the low load threshold."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 93

msvmLowLoadCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { sPDUMasterControlVMIndex, sPDUMasterControlVMName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The low load condition on the MasterSwitch VM has been cleared."
   --#TYPE "APC: The low load condition cleared on the MasterSwitch VM."
   --#SUMMARY "The low load condition on the MasterSwitch VM has been cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 94

msvmNearOverload TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { sPDUMasterControlVMIndex, sPDUMasterControlVMName, mtrapargsString }
   DESCRIPTION
      "SEVERE: The MasterSwitch VM is approaching an overload condition."
   --#TYPE "APC: The MasterSwitch VM is near or at an overload condition."
   --#SUMMARY "The MasterSwitch VM is near or at an overload condition."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 95

msvmNearOverloadCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { sPDUMasterControlVMIndex, sPDUMasterControlVMName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The near overload condition on the MasterSwitch VM has been cleared."
   --#TYPE "APC: The overload condition cleared on the MasterSwitch VM."
   --#SUMMARY "The overload condition on the MasterSwitch VM has been cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 96

msvmPowerSupplyStatusChange TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { sPDUMasterControlVMIndex, sPDUMasterControlVMName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "WARNING: The power supply status of the MasterSwitch VM has changed."
   --#TYPE "APC: The power supply status changed on MasterSwitch VM"
   --#SUMMARY "The power supply status of the MasterSwitch VM has changed."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 97

-- MasterSwitch plus (MSP) Traps

mspCommunicationEstablished TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { sPDUMasterControlMSPIndex, sPDUMasterControlMSPName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Communications with the MasterSwitch plus has been established."
   --#TYPE "APC: Communications established with the MasterSwitch plus."
   --#SUMMARY "Communications with the MasterSwitch plus has been established."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 98

mspCommunicationLost TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { sPDUMasterControlMSPIndex, sPDUMasterControlMSPName, mtrapargsString }
   DESCRIPTION
      "SEVERE: Communications with the MasterSwitch plus has been lost."
   --#TYPE "APC: Communications lost with the MasterSwitch plus."
   --#SUMMARY "Communications with the MasterSwitch plus has been lost."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 99

mspOutletOn TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { sPDUMasterControlMSPIndex, sPDUMasterControlMSPName,
               sPDUOutletControlMSPOutletIndex, sPDUOutletControlMSPOutletName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An outlet on the MasterSwitch plus has turned on."
   --#TYPE "APC: An outlet on the MasterSwitch plus has turned on."
   --#SUMMARY "An outlet on the MasterSwitch plus has turned on."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 100

mspOutletOff TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { sPDUMasterControlMSPIndex, sPDUMasterControlMSPName,
               sPDUOutletControlMSPOutletIndex, sPDUOutletControlMSPOutletName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An outlet on the MasterSwitch plus has turned off."
   --#TYPE "APC: An outlet on the MasterSwitch plus has turned off."
   --#SUMMARY "An outlet on the MasterSwitch plus has turned off."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 101

mspDeviceConfigChange TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { sPDUMasterControlMSPIndex, sPDUMasterControlMSPName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A device configuration change has been made on a MasterSwitch plus."
   --#TYPE "APC: A device configuration change on a MasterSwitch plus."
   --#SUMMARY "A device configuration change has been made on a MasterSwitch plus."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 102

mspOutletConfigChange TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { sPDUMasterControlMSPIndex, sPDUMasterControlMSPName, sPDUOutletControlMSPOutletIndex, sPDUOutletControlMSPOutletName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An outlet configuration change has been made on a MasterSwitch plus."
   --#TYPE "APC: An outlet configuration change on a MasterSwitch plus."
   --#SUMMARY "An outlet configuration change has been made on a MasterSwitch plus."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 103

rsSourceSwitched TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger02, mtrapargsString03, mtrapargsInteger, mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The Redundant Switch has switched source.
       The first variable is an integer representing the current source: 0=A, 1=B.
       The second variable is the 32-character name of the current source.
       The third variable is an integer representing the transfer cause:
        0=No Transfers Recorded, 1=Due to user action or preferred switching,
        3=Due to line notch or spike, 5=Due to low line voltage,
        7=Transfer due to high line voltage,
        9=Transfer due to frequency out of range.
       The fourth variable is a character string listing the transfer cause."
   --#TYPE "APC Redundant Switch: The Redundant Switch has switched source"
   --#SUMMARY "The Redundant Switch has switched source."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 104

rsLostRedundancy TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "SEVERE: The Redundant Switch has lost redundancy.
       The first variable is an integer representing the source which is no longer available: 0=A, 1=B.
       The second variable is the 32-character name of the source which is no longer available."
   --#TYPE "APC Redundant Switch: The Redundant Switch has lost redundancy"
   --#SUMMARY "The Redundant Switch has lost redundancy."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 105

rsRedundancyRestored TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString02,  mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Redundancy has been restored to the Redundant Switch .
       The first variable is an integer representing the source which has been restored: 0=A, 1=B.
       The second variable is the 32-character name of the source which has been restored."
   --#TYPE "APC Redundant Switch: Redundancy has been restored."
   --#SUMMARY "Redundancy has been restored to the Redundant Switch ."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 106

rsConfigChange TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A configuration change has been made on a Redundant Switch."
   --#TYPE "APC: A configuration change on a Redundant Switch."
   --#SUMMARY "A configuration change has been made on a Redundant Switch."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 107

rsCommunicationEstablished TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Communications with the Redundant Switch has been established."
   --#TYPE "APC: Communications established with the Redundant Switch."
   --#SUMMARY "Communications with the Redundant Switch has been established."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 108

rsCommunicationLost TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: Communications with the Redundant Switch has been lost."
   --#TYPE "APC: Communications lost with the Redundant Switch."
   --#SUMMARY "Communications with the Redundant Switch has been lost."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 109

dcCommunicationEstablished TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Communications with the DC power plant has been established."
   --#TYPE "APC: Communications established with the DC power plant."
   --#SUMMARY "Communications with the DC power plant has been established."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 110

dcCommunicationLost TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: Communications with the DC power plant has been lost."
   --#TYPE "APC: Communications lost with the DC power plant."
   --#SUMMARY "Communications with the DC power plant has been lost."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 111

dcPINChanged TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The active PIN on the DC controller has been changed."
   --#TYPE "APC: The active PIN on the DC controller has been changed."
   --#SUMMARY "The active PIN on the DC controller has been changed."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 112

dcMajorAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: A Major alarm is active in the DC power plant."
   --#TYPE "APC: A Major alarm is active in the DC power plant."
   --#SUMMARY "A Major alarm is active in the DC power plant."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 113

dcMajorAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A Major alarm is no longer active in the DC power plant."
   --#TYPE "APC: A Major alarm is no longer active in the DC power plant."
   --#SUMMARY "A Major alarm is no longer active in the DC power plant."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 114

dcMinorAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: A Minor alarm is active in the DC power plant."
   --#TYPE "APC: A Minor alarm is active in the DC power plant."
   --#SUMMARY "A Minor alarm is active in the DC power plant."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 115

dcMinorAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A Minor alarm is no longer active in the DC power plant."
   --#TYPE "APC: A Minor alarm is no longer active in the DC power plant."
   --#SUMMARY "A Minor alarm is no longer active in the DC power plant."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 116

dcOutputRelayOn TRAP-TYPE
   ENTERPRISE apc
   VARIABLES {  dm3StatusOutRlyIndex, dm3StatusOutRlyName, mtrapargsString }
   DESCRIPTION
      "WARNING: An output relay for the powerplant has been activated (state changed to on).
       The first variable is an integer representing the output relay number that has gone on.
       The second variable is the 16-character name of the output relay."
   --#TYPE "APC: An output relay has gone on."
   --#SUMMARY "An output relay has gone on in the DC power plant."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 117

dcOutputRelayOff TRAP-TYPE
   ENTERPRISE apc
   VARIABLES {  dm3StatusOutRlyIndex, dm3StatusOutRlyName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An output relay for the powerplant has been deactivated (state changed to off).
       The first variable is an integer representing the output relay number that has gone off.
       The second variable is the 16-character name of the output relay."
   --#TYPE "APC: An output relay has gone off."
   --#SUMMARY "An output relay has gone off in the DC power plant."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 118

dcInputRelayOn TRAP-TYPE
   ENTERPRISE apc
   VARIABLES {  dm3StatusInRlyIndex, dm3StatusInRlyName, mtrapargsString }
   DESCRIPTION
      "WARNING: An input relay for the powerplant has been activated (state changed to on).
       The first variable is an integer representing the input relay number that has gone on.
       The second variable is the 16-character name of the input relay."
   --#TYPE "APC: An input relay has gone on."
   --#SUMMARY "An input relay has gone on in the DC power plant."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 119

dcInputRelayOff TRAP-TYPE
   ENTERPRISE apc
   VARIABLES {  dm3StatusInRlyIndex, dm3StatusInRlyName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An input relay for the powerplant has been deactivated (state changed to off).
       The first variable is an integer representing the input relay number that has gone off.
       The second variable is the 16-character name of the input relay."
   --#TYPE "APC: An input relay has gone off."
   --#SUMMARY "An input relay has gone off in the DC power plant."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 120

logicPowerSuppliesIncreased TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The number of system power supplies has increased."
   --#TYPE "APC UPS: The number of system power supplies has increased."
   --#SUMMARY "The number of system power supplies has increased."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 121

logicPowerSuppliesDecreased TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The number of system power supplies has decreased."
   --#TYPE "APC UPS: The number of system power supplies has decreased."
   --#SUMMARY "The number of system power supplies has decreased."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 122

externalSwitchGearClosed TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: External Switch Gear closed."
   --#TYPE "APC UPS: External Switch Gear closed."
   --#SUMMARY "External Switch Gear closed."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 123

externalSwitchGearOpened TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: External Switch Gear opened."
   --#TYPE "APC UPS: External Switch Gear opened."
   --#SUMMARY "External Switch Gear opened."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 124

generalDeviceEvent TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: APC Device event."
   --#TYPE "APC Device event"
   --#SUMMARY "APC Device event."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 125

atsSourceSwitched TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The Automatic Transfer Switch has switched source.
       The first variable is an integer representing the current source: 0=A, 1=B.
       The second variable is the 32-character name of the current source."
   --#TYPE "APC Automatic Transfer Switch: The ATS has switched source"
   --#SUMMARY "The Automatic Transfer Switch has switched source."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
  ::= 126

atsLostRedundancy TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "SEVERE: The Automatic Transfer Switch has lost redundancy.
       The first variable is an integer representing the source which is no longer available: 0=A, 1=B.
       The second variable is the 32-character name of the source which is no longer available."
   --#TYPE "APC Automatic Transfer Switch: The ATS has lost redundancy. "
   --#SUMMARY "The Automatic Transfer Switch has lost redundancy."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 127

atsRedundancyRestored TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString02,  mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Redundancy has been restored to the Automatic Transfer Switch .
       The first variable is an integer representing the source which has been restored: 0=A, 1=B.
       The second variable is the 32-character name of the source which has been restored."
   --#TYPE "APC Automatic Transfer Switch: Redundancy has been restored."
   --#SUMMARY "Redundancy has been restored to the Automatic Transfer Switch ."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 128

atsConfigChange TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A configuration change has been made on the Automatic Transfer Switch.
       The first variable is an integer representing the configuration setting which changed:
           0=Transfer Voltage Range, 1=Sensitivity, 2=Preferred Source
           3=Front Panel Lockout, 4=Current Limit, 5=Reset XA Processor,
           6=Reset to defaults, 7=Product Name, 8=Nominal Voltage, 9=Nominal Line Frequency,
           10=Narrow VRMS, 11=Medium VRMS, 12=Wide VRMS,13=Frequency Deviation,
           14=ColdStart ATS, 15=Events Count Cleared, 16=Phase or Bank Threshold. "
   --#TYPE "APC Automatic Transfer Switch: ATS configuration changed."
   --#SUMMARY "A configuration change has been made on a Automatic Transfer Switch."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 129

atsCommunicationEstablished TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Communications with the Automatic Transfer Switch has been established."
   --#TYPE "APC Automatic Transfer Switch: Communications established."
   --#SUMMARY "Communications with the Automatic Transfer Switch has been established."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 130

atsCommunicationLost TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: Communications with the Automatic Transfer Switch has been lost."
   --#TYPE "APC Automatic Transfer Switch: Communications lost."
   --#SUMMARY "Communications with the Automatic Transfer Switch has been lost."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 131

atsOverCurrent TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: Output Current has exceeded threshold. This is same as atsOverload Trap
               for phase or total in case banked units"

   --#TYPE "APC Automatic Transfer Switch: Output Current exceeded threshold"
   --#SUMMARY "Output Current has exceeded Threshold. "
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 132

atsOverCurrentCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Output Current has returned below threshold.This is same as atsOverloadCleared Trap
                      for phase or total in case banked units"
   --#TYPE "APC Automatic Transfer Switch: Output Current below threshold."
   --#SUMMARY "Output Current has returned below threshold."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 133

atsPowerSupplyFailure TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: The Automatic Transfer Switch Power Supply has failed.
      The first variable is an integer representing the Power Supply which
      has failed: 0 = Source A 24V,
                  1 = 12V,
                  2 = 5V,
                  3 = Source B 24V."
   --#TYPE "APC Automatic Transfer Switch: The ATS Power Supply has failed."
   --#SUMMARY "The Automatic Transfer Switch Power Supply has failed."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 134

atsPowerSupplyFailureCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The Automatic Transfer Power Supply Failure Cleared.
       The first variable is an integer representing the Power Supply which
       has cleared: 0 = Source A 24V,
                    1 = 12V,
                    2 = 5V,
                    3 = Source B 24V."
   --#TYPE "APC Automatic Transfer Switch: Power Supply Failure Cleared."
   --#SUMMARY "The Automatic Transfer Switch Power Supply Failure Cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 135

dcMainsFailAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: A Mains Fail alarm is active in the DC power plant."
   --#TYPE "APC: A Mains Fail alarm is active in the DC power plant."
   --#SUMMARY "A Mains Fail alarm is active in the DC power plant."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 136

dcMainsFailAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Mains Fail alarm is no longer active in the DC power plant."
   --#TYPE "APC: Mains Fail alarm is no longer active in the DC power plant."
   --#SUMMARY "Mains Fail alarm is no longer active in the DC power plant."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 137

dcFanFailAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: A Fan Fail alarm is active in the DC power plant."
   --#TYPE "APC: A Fan Fail alarm is active in the DC power plant."
   --#SUMMARY "A Fan Fail alarm is active in the DC power plant."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 138

dcFanFailAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A Fan Fail alarm is no longer active in the DC power plant."
   --#TYPE "APC: A Fan Fail alarm is no longer active in the DC power plant."
   --#SUMMARY "A Fan Fail alarm is no longer active in the DC power plant."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 139

dcRectifierOvertempAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: Rect. Overtemp alarm is active in the power plant."
   --#TYPE "APC: Rect. Overtemp alarm is active in the power plant."
   --#SUMMARY "Rect. Overtemp alarm is active in the power plant."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 140

dcRectifierOvertempAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Rect. Overtemp alarm is no longer active in the power plant."
   --#TYPE "APC: Rect. Overtmp alarm is no longer active in the power plant."
   --#SUMMARY "Rect. Overtemp alarm is no longer active in the power plant."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 141

dcCurrentLimitAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: A Current Limit alarm is active in the power plant."
   --#TYPE "APC: A Current Limit alarm is active in the power plant."
   --#SUMMARY "A Current Limit alarm is active in the power plant."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 142

dcCurrentLimitAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Current Limit alarm is no longer active in the power plant."
   --#TYPE "APC: Current Limit alarm is no longer active in the power plant."
   --#SUMMARY "Current Limit alarm is no longer active in the power plant."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 143

dcRectifierFailAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: A Rect. Fail alarm is active in the power plant."
   --#TYPE "APC: A Rect. Fail alarm is active in the power plant."
   --#SUMMARY "A Rect. Fail alarm is active in the power plant."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 144

dcRectifierFailAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Rect. Fail alarm is no longer active in the power plant."
   --#TYPE "APC: Rect. Fail alarm is no longer active in the power plant."
   --#SUMMARY "Rect. Fail alarm is no longer active in the power plant."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 145

dcMultRectFailAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: Multiple Rect. Fail alarm is active in the powerplant."
   --#TYPE "APC: Multiple Rect. Fail alarm is active in the powerplant."
   --#SUMMARY "Multiple Rect. Fail alarm is active in the powerplant."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 146

dcMultRectFailAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Multiple Rect Fail alarm is no longer active in the powerplant."
   --#TYPE "APC: Multiple Rect Fail alarm is no longer active in powerplant."
   --#SUMMARY "Multiple Rect Fail alarm is no longer active in the powerplant."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 147

dcBatteryBreakerAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: Batt. Breaker alarm is active in the power plant."
   --#TYPE "APC: Batt. Breaker alarm is active in the power plant."
   --#SUMMARY "Batt. Breaker alarm is active in the power plant."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 148

dcBatteryBreakerAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Batt. Breaker alarm is no longer active in the power plant."
   --#TYPE "APC: Batt. Breaker alarm is no longer active in the power plant."
   --#SUMMARY "Batt. Breaker alarm is no longer active in the power plant."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 149

dcRectifierOVPAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: A Rect. OVP alarm is active in the power plant."
   --#TYPE "APC: A Rect. OVP alarm is active in the power plant."
   --#SUMMARY "A Rect. OVP alarm is active in the power plant."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 150

dcRectifierOVPAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A Rect. OVP alarm is no longer active in the power plant."
   --#TYPE "APC: A Rect. OVP alarm is no longer active in the power plant."
   --#SUMMARY "A Rect. OVP alarm is no longer active in the power plant."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 151

dcLVDImminentAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: A LVD Imminent alarm is active in the powerplant."
   --#TYPE "APC: A LVD Imminent alarm is active in the powerplant."
   --#SUMMARY "A LVD Imminent alarm is active in the powerplant."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 152

dcLVDImminentAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A LVD Imminent alarm is no longer active in the powerplant."
   --#TYPE "APC: A LVD Imminent alarm is no longer active in the powerplant."
   --#SUMMARY "A LVD Imminent alarm is no longer active in the powerplant."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 153

dcFuseCBAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: A Fuse/CB alarm is active in the DC power plant."
   --#TYPE "APC: A Fuse/CB alarm is active in the DC power plant."
   --#SUMMARY "A Fuse/CB alarm is active in the DC power plant."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 154

dcFuseCBAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A Fuse/CB alarm is no longer active in the DC power plant."
   --#TYPE "APC: A Fuse/CB alarm is no longer active in the DC power plant."
   --#SUMMARY "A Fuse/CB alarm is no longer active in the DC power plant."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 155

dcBatteryTestFail TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: A Battery Test failed in the DC power plant."
   --#TYPE "APC: A Battery Test failed in the DC power plant."
   --#SUMMARY "A Battery Test failed in the DC power plant."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 156

dcTemperatureAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: A Temperature is active in the power plant."
   --#TYPE "APC: A Temperature alarm is active in the power plant."
   --#SUMMARY "A Temperature alarm is active in the power plant."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 157

dcTemperatureAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A Temperature alarm is no longer active in the power plant."
   --#TYPE "APC: A Temperature alarm is no longer active in the power plant."
   --#SUMMARY "A Temperature alarm is no longer active in the power plant."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 158

dcHumidityAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: A Humidity alarm is active in the DC power plant."
   --#TYPE "APC: A Humidity alarm is active in the DC power plant."
   --#SUMMARY "A Humidity alarm is active in the DC power plant."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 159

dcHumidityAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A Humidity alarm is no longer active in the DC power plant."
   --#TYPE "APC: A Humidity alarm is no longer active in the DC power plant."
   --#SUMMARY "A Humidity alarm is no longer active in the DC power plant."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 160

dcBBCommunicationEstablished TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Power plant bridging board communications established."
   --#TYPE "APC: Power plant bridging board communications established."
   --#SUMMARY "Power plant bridging board communications established."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 161

dcBBCommunicationLost TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: Power plant bridging board communications lost."
   --#TYPE "APC: Power plant bridging board communications lost."
   --#SUMMARY "Power plant bridging board communications lost."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 162

iemHighTempThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { iemStatusProbeCurrentTemp, iemStatusProbeTempUnits, iemStatusProbeNumber,
               iemStatusProbeName, mtrapargsString }
   DESCRIPTION
       "SEVERE: High temperature threshold violated on Integrated
        Environmental Monitor probe. The first variable is the
        current temperature. The second variable is the temperature
        scale. The third variable is the probe number. The fourth
        variable is the probe name."
   --#TYPE "APC IEM: High temperature threshold violation."
   --#SUMMARY "High temperature threshold violation."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 163

iemHighTempThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { iemStatusProbeNumber, iemStatusProbeName, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: High temperature threshold violated on Integrated
        Environmental Monitor probe has been cleared. The first variable
        is the probe number. The second variable is the probe name."
   --#TYPE "APC IEM: High temperature threshold violation cleared."
   --#SUMMARY "High temperature threshold violation has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 164

iemLowTempThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { iemStatusProbeCurrentTemp, iemStatusProbeTempUnits, iemStatusProbeNumber,
               iemStatusProbeName, mtrapargsString }
   DESCRIPTION
       "SEVERE: Low temperature threshold violated on integrated
        probe. The first variable is the current temperature. The
        second variable is the temperature scale. The third
        variable is the probe number. The fourth variable is the
        probe name."
   --#TYPE "APC IEM: Low temperature threshold violation."
   --#SUMMARY "Low temperature threshold violation."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 165

iemLowTempThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { iemStatusProbeNumber, iemStatusProbeName, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Low temperature threshold violated on integrated
        probe has been cleared. The first variable is the probe number.
        The second variable is the probe name."
   --#TYPE "APC IEM: Low temperature threshold violation cleared."
   --#SUMMARY "Low temperature threshold violation has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 166

iemHighHumidThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { iemStatusProbeCurrentHumid, iemStatusProbeNumber, iemStatusProbeName,
               mtrapargsString }
   DESCRIPTION
       "SEVERE: High humidity threshold violated on integrated
        probe. The first variable is the current humidity. The
        second variable is the probe number. The third variable
        is the probe name."
   --#TYPE "APC IEM: High humidity threshold violation."
   --#SUMMARY "High humidity threshold violation."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 167

iemHighHumidThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { iemStatusProbeNumber, iemStatusProbeName, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: High humidity threshold violated on integrated
        probe cleared. The first variable is the probe number. The second
        variable is the probe name."
   --#TYPE "APC IEM: High humidity threshold violation cleared."
   --#SUMMARY "High humidity threshold violation has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 168

iemLowHumidThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { iemStatusProbeCurrentHumid, iemStatusProbeNumber, iemStatusProbeName,
               mtrapargsString }
   DESCRIPTION
       "SEVERE: Low humidity threshold violated on integrated
        probe. The first variable is the current humidity. The
        second variable is the probe number. The third variable
        is the probe name."
   --#TYPE "APC IEM: Low humidity threshold violation."
   --#SUMMARY "Low humidity threshold violation."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 169

iemLowHumidThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { iemStatusProbeNumber, iemStatusProbeName, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Low humidity threshold violated on integrated
        probe cleared. The first variable is the probe number. The second
        variable is the probe name."
   --#TYPE "APC IEM: Low humidity threshold violation cleared."
   --#SUMMARY "Low humidity threshold violation has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 170

iemProbeDisconnected TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: The temperature/humidity probe on the Integrated
       Environmental Monitor has been disconnected. This trap is
       generated when a probe that has been in communication with
       the Environmental Monitor has been disconnected or can no
       longer communicate."
   --#TYPE "APC IEM: Probe disconnected."
   --#SUMMARY "Probe has been disconnected."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 171

iemProbeConnected TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The temperature/humidity probe on the Integrated
       Environmental Monitor has been connected. This trap is generated
       when the Environmental Monitor establishes communication with a
       probe that had previously not been connected."
   --#TYPE "APC IEM: Probe Connected."
   --#SUMMARY "Probe has been connected."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 172

iemContactFault TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { iemStatusContactNumber, iemStatusContactName, mtrapargsString }
   DESCRIPTION
      "SEVERE: There is a contact fault on the Integrated
       Environmental Monitor. The first argument is the number
       of the contact. The second argument is the name of the
       contact."
   --#TYPE "APC IEM: Contact fault."
   --#SUMMARY "Contact fault."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 173

iemContactFaultCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { iemStatusContactNumber, iemStatusContactName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The contact fault on the Integrated
       Environmental Monitor has been cleared. The first
       argument is the number of the contact. The second
       argument is the name of the contact."
   --#TYPE "APC IEM: Contact fault."
   --#SUMMARY "Contact fault cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 174

iemRelayFault TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { iemStatusRelayNumber, iemStatusRelayName, mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "SEVERE: The output relay on the Integrated Environmental
       Monitor has switched to the fault state. The first
       argument is the number of the output relay. The second
       argument is the name of the output relay. The third
       argument is the event that caused the fault."
   --#TYPE "APC IEM: Output relay fault."
   --#SUMMARY "Output relay has faulted."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 175

iemRelayFaultCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { iemStatusRelayNumber, iemStatusRelayName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The fault condition on the output relay on the
       Integrated Environmental Monitor has cleared. The first
       argument is the number of the output relay. The second
       argument is the name of the output relay."
   --#TYPE "APC IEM: Output relay fault condition cleared."
   --#SUMMARY "Output relay fault cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 176

bmBatManCommEstab TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Serial Communications Established with Battery Manager."
   --#TYPE "BatMan : Communications Established."
   --#SUMMARY "Communications Established."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 177

bmBatManCommLost TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: Serial Communications Lost with Battery Manager."
   --#TYPE "BatMan : Communications Lost."
   --#SUMMARY "Communications Lost."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 178

bmBatManKneeAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: Battery Voltage Knee Threshold Alarm Detected."
   --#TYPE "BatMan : Knee Alarm Detected."
   --#SUMMARY "Knee Alarm Detected."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 179

bmBatManKneeAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Battery Voltage Knee Threshold Alarm Cleared."
   --#TYPE "BatMan : Knee Alarm Cleared."
   --#SUMMARY "Knee Alarm Cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 180

bmBatManChargerAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "WARNING: Charger Alarm Detected."
   --#TYPE "BatMan : Charger Alarm Detected."
   --#SUMMARY "Charger Alarm Detected."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 181

bmBatManChargerAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Charger Alarm Cleared."
   --#TYPE "BatMan : Charger Alarm Cleared."
   --#SUMMARY "Charger Alarm Cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 182

bmBatManBatteryAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "WARNING: Battery Alarm Detected."
   --#TYPE "BatMan : Battery Alarm Detected."
   --#SUMMARY "Battery Alarm Detected."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 183

bmBatManBatteryAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Battery Alarm Cleared."
   --#TYPE "BatMan : Battery Alarm Cleared."
   --#SUMMARY "Battery Alarm Cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 184

bmBatManEnvironmentAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "WARNING: Environment Alarm Detected."
   --#TYPE "BatMan : Environment Alarm Detected."
   --#SUMMARY "Environment Alarm Detected."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 185

bmBatManEnvironmentAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Environment Alarm Cleared."
   --#TYPE "BatMan : Environment Alarm Cleared."
   --#SUMMARY "Environment Alarm Cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 186

bmBatManMaintenanceAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Maintenance Alarm Detected."
   --#TYPE "BatMan : Maintenance Due Alarm Detected."
   --#SUMMARY "Maintenance Due Alarm Detected."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 187

bmBatManMaintenanceAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Maintenance Alarm Cleared."
   --#TYPE "BatMan : Maintenance Due Alarm Cleared."
   --#SUMMARY "Maintenance Due Alarm Cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 188

pduCommunicationEstablished TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Communication Established.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC PDU: Communication Established."
   --#SUMMARY "Communication Established."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 189

pduCommunicationLost TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "SEVERE: Communication Lost.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC PDU: Communication Lost."
   --#SUMMARY "Communication Lost."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 190

pduUtilityLineUndervoltage TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: Utility Line Undervoltage.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the phase number."
   --#TYPE "APC PDU: Utility Line Undervoltage."
   --#SUMMARY "Utility Line Undervoltage."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 191

pduUtilityLineUndervoltageCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Utility Line Undervoltage Cleared.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the phase number."
   --#TYPE "APC PDU: Utility Line Undervoltage Cleared."
   --#SUMMARY "Utility Line Undervoltage Cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 192

pduUtilityLineOvervoltage TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: Utility Line Overvoltage.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the phase number."
   --#TYPE "APC PDU: Utility Line Overvoltage."
   --#SUMMARY "Utility Line Overvoltage."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 193

pduUtilityLineOvervoltageCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Utility Line Overvoltage Cleared.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the phase number."
   --#TYPE "APC PDU: Utility Line Overvoltage Cleared."
   --#SUMMARY "Utility Line Overvoltage Cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 194

pduGroundOvercurrent TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "SEVERE: Ground Overcurrent.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC PDU: Ground Overcurrent."
   --#SUMMARY "Ground Overcurrent."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 195

pduGroundOvercurrentCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Ground Overcurrent Cleared.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC PDU: Ground Overcurrent Cleared."
   --#SUMMARY "Ground Overcurrent Cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 196

pduCircuitPanelInputUndervoltage TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: Circuit Panel Input Undervoltage.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the phase number."
   --#TYPE "APC PDU: Circuit Panel Input Undervoltage."
   --#SUMMARY "Circuit Panel Input Undervoltage."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 197

pduCircuitPanelInputUndervoltageCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Circuit Panel Input Undervoltage Cleared.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the phase number."
   --#TYPE "APC PDU: Circuit Panel Input Undervoltage Cleared."
   --#SUMMARY "Circuit Panel Input Undervoltage Cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 198

pduCircuitPanelInputOvervoltage TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: Circuit Panel Input Overvoltage.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the phase number."
   --#TYPE "APC PDU: Circuit Panel Input Overvoltage."
   --#SUMMARY "Circuit Panel Input Overvoltage."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 199

pduCircuitPanelInputOvervoltageCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Circuit Panel Input Overvoltage Cleared.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the phase number."
   --#TYPE "APC PDU: Circuit Panel Input Overvoltage Cleared."
   --#SUMMARY "Circuit Panel Input Overvoltage Cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 200

pduCircuitPanelInputUndercurrent TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: Circuit Panel Input Undercurrent.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the phase number."
   --#TYPE "APC PDU: Circuit Panel Input Undercurrent."
   --#SUMMARY "Circuit Panel Input Undercurrent."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 201

pduCircuitPanelInputUndercurrentCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Circuit Panel Input Undercurrent Cleared.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the phase number."
   --#TYPE "APC PDU: Circuit Panel Input Undercurrent Cleared."
   --#SUMMARY "Circuit Panel Input Undercurrent Cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 202

pduCircuitPanelInputOvercurrent TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: Circuit Panel Input Overcurrent.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the phase number."
   --#TYPE "APC PDU: Circuit Panel Input Overcurrent."
   --#SUMMARY "Circuit Panel Input Overcurrent."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 203

pduCircuitPanelInputOvercurrentCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Circuit Panel Input Overcurrent Cleared.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the phase number."
   --#TYPE "APC PDU: Circuit Panel Input Overcurrent Cleared."
   --#SUMMARY "Circuit Panel Input Overcurrent Cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 204

pduCircuitPanelFrequencyOutOfRange TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "SEVERE: Circuit Panel Input Frequency Out Of Range.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC PDU: Circuit Panel Input Frequency Out Of Range."
   --#SUMMARY "Circuit Panel Input Frequency Out Of Range."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 205

pduCircuitPanelFrequencyOutofRangeCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Circuit Panel Input Frequency No Longer Out Of Range.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC PDU: Circuit Panel Input Frequency No Longer Out Of Range."
   --#SUMMARY "Circuit Panel Input Frequency No Longer Out Of Range."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 206

pduCircuitPanelNeutralOvercurrent TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "SEVERE: Circuit Panel Input Neutral Overcurrent.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC PDU: Circuit Panel Input Neutral Overcurrent."
   --#SUMMARY "Circuit Panel Input Neutral Overcurrent."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 207

pduCircuitPanelNeutralOvercurrentCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Circuit Panel Input Neutral Overcurrent Cleared.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC PDU: Circuit Panel Input Neutral Overcurrent Cleared."
   --#SUMMARY "Circuit Panel Input Neutral Overcurrent Cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 208

pduSystemOff TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "SEVERE: PDU System Off.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC PDU: System Off."
   --#SUMMARY "PDU System Off."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 209

pduOnBatteryMode TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "SEVERE: PDU is in On Battery Mode.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC PDU: On Battery Mode."
   --#SUMMARY "PDU is in On Battery Mode."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 210

pduMaintenanceBypassMode TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: PDU is in Maintenance Bypass Mode.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC PDU: Maintenance Bypass Mode."
   --#SUMMARY "PDU is in Maintenance Bypass Mode."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 211

pduAtypicalBypassMode TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "WARNING: PDU is in Atypical Bypass Mode.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC PDU: Atypical Bypass Mode."
   --#SUMMARY "PDU is in Atypical Bypass Mode."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 212

pduNoPanelFeedMode TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "SEVERE: PDU is in No Panel Feed Mode.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC PDU: No Panel Feed Mode."
   --#SUMMARY "PDU is in No Panel Feed Mode."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 213

pduUpsOperationMode TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: PDU is in Ups Operation Mode.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC PDU: Ups Operation Mode."
   --#SUMMARY "PDU is in Ups Operation Mode."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 214

pduForcedBypassMode TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "WARNING: PDU is in Forced Bypass Mode.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC PDU: Forced Bypass Mode."
   --#SUMMARY "PDU is in Forced Bypass Mode."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 215

pduInputTransformerOverTemperature TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "SEVERE: Input Transformer Over Temperature.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC PDU: Input Transformer Over Temperature."
   --#SUMMARY "Input Transformer Over Temperature."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 216

pduInputTransformerOverTemperatureCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Input Transformer Over Temperature Cleared.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC PDU: Input Transformer Over Temperature Cleared."
   --#SUMMARY "Input Transformer Over Temperature Cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 217

pduUPSInputVoltageLost TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: UPS Input Voltage phase-N Lost.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the phase number."
   --#TYPE "APC PDU: UPS Input Voltage phase-N Lost."
   --#SUMMARY "UPS Input Voltage phase-N Lost."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 218

pduUPSInputVoltageRestored TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: UPS Input Voltage phase-N Restored.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the phase number."
   --#TYPE "APC PDU: UPS Input Voltage phase-N Restored."
   --#SUMMARY "UPS Input Voltage phase-N Restored."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 219

pduContactFault TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: A contact closure in the PDU is in an abnormal position.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the number of the contact."
   --#TYPE "APC PDU: Contact Abnormal."
   --#SUMMARY "Contact Abnormal."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 220

pduContactFaultCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A contact closure in the PDU is in a normal position.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the number of the contact."
   --#TYPE "APC PDU: Contact Normal."
   --#SUMMARY "Contact Normal."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 221

rPDUBankPhaseLowLoad TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName,
               rPDULoadStatusBankNumber, rPDULoadStatusPhaseNumber, mtrapargsString }
   DESCRIPTION
      "WARNING: A bank or phase on the Rack PDU has violated the low load threshold.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the bank number (0 if this is phase data).
       The fourth argument is the phase number (0 if this is bank data)."
   --#TYPE "APC Rack PDU: Violation of bank or phase low load threshold."
   --#SUMMARY "A bank or phase on the Rack PDU has violated the low load threshold."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 222

rPDUBankPhaseLowLoadCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName,
               rPDULoadStatusBankNumber, rPDULoadStatusPhaseNumber, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The bank or phase low load condition on a Rack PDU has been
       cleared.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the bank number (0 if this is phase data).
       The fourth argument is the phase number (0 if this is bank data)."
   --#TYPE "APC Rack PDU: Bank or phase low load condition cleared."
   --#SUMMARY "The bank or phase low load condition on a Rack PDU has been cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 223

rPDUBankPhaseNearOverload TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName,
               rPDULoadStatusBankNumber, rPDULoadStatusPhaseNumber, mtrapargsString }
   DESCRIPTION
      "WARNING: A bank or phase of the Rack PDU is near an overload condition.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the bank number (0 if this is phase data).
       The fourth argument is the phase number (0 if this is bank data)."
   --#TYPE "APC Rack PDU: Bank or phase near an overload condition."
   --#SUMMARY "A bank or phase of the Rack PDU is near an overload condition."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 224

rPDUBankPhaseNearOverloadCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName,
               rPDULoadStatusBankNumber, rPDULoadStatusPhaseNumber, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The bank or phase near overload condition on a Rack PDU has
       been cleared.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the bank number (0 if this is phase data).
       The fourth argument is the phase number (0 if this is bank data)."
   --#TYPE "APC Rack PDU: Bank or phase near overload condition has cleared."
   --#SUMMARY "Rack PDU bank or phase near overload condition has cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 225

rPDUBankPhaseOverload TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName,
               rPDULoadStatusBankNumber, rPDULoadStatusPhaseNumber, mtrapargsString }
   DESCRIPTION
      "SEVERE: A bank or phase of the Rack PDU is in an overload condition.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the phase number.
       The third argument is the bank number (0 if this is phase data).
       The fourth argument is the phase number (0 if this is bank data)."
   --#TYPE "APC Rack PDU: Bank or phase overload condition."
   --#SUMMARY "A bank or phase of the Rack PDU is in an overload condition."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 226

rPDUBankPhaseOverloadCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName,
               rPDULoadStatusBankNumber, rPDULoadStatusPhaseNumber, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The bank or phase overload condition on a Rack PDU has been
       cleared.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the bank number (0 if this is phase data).
       The fourth argument is the phase number (0 if this is bank data)."
   --#TYPE "APC Rack PDU: Bank or phase overload condition has cleared."
   --#SUMMARY "The bank or phase overload condition on a Rack PDU has cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 227

aruDeviceConfigChange TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName,
               rARUStatusAruIndex, rARUStatusAruName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Remote ARU Device Configuration change.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the ARU number.
        The fourth argument is the ARU name."
   --#TYPE "APC ARU: ARU Device configuration change."
   --#SUMMARY "ARU device configuration change."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 228

rmPDUCommunicationLost TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "SEVERE: Communication Lost.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC RM PDU: Communication Lost."
   --#SUMMARY "Communication Lost."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 229

emsCommunicationEstablished TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Communication Established.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC EMS: Communication Established."
   --#SUMMARY "Communication Established."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 230

emsCommunicationLost TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, mtrapargsString }
   DESCRIPTION
      "SEVERE: Communication Lost.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC EMS: Communication Lost."
   --#SUMMARY "Communication Lost."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 231

emsProbeConnected TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName,
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A probe has been connected to the EMS.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the probe number.
        The fourth argument is the probe name."
   --#TYPE "APC EMS: Probe Connected."
   --#SUMMARY "Probe Connected."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 232

emsProbeDisconnected TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName,
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
      "SEVERE: A probe has been disconnected from the EMS.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the probe number.
        The fourth argument is the probe name."
   --#TYPE "APC EMS: Probe Disconnected."
   --#SUMMARY "Probe Disconnected."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 233

emsSensorConnected TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName,
               emsSensorStatusSensorIndex, emsSensorStatusSensorName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A sensor has been connected to the EMS.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the sensor number.
        The fourth argument is the sensor name."
   --#TYPE "APC EMS: Sensor Connected."
   --#SUMMARY "Sensor Connected."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 234

emsSensorDisconnected TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName,
               emsSensorStatusSensorIndex, emsSensorStatusSensorName, mtrapargsString }
   DESCRIPTION
      "SEVERE: A sensor has been disconnected from the EMS.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the sensor number.
        The fourth argument is the sensor name."
   --#TYPE "APC EMS: Sensor Disconnected."
   --#SUMMARY "Sensor Disconnected."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 235

emsSensorFault TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName,
               emsSensorStatusSensorIndex, emsSensorStatusSensorName, mtrapargsString }
   DESCRIPTION
      "SEVERE: A EMS sensor is in the fault condition.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the sensor number.
        The fourth argument is the sensor name."
   --#TYPE "APC EMS: Sensor Fault."
   --#SUMMARY "Sensor Fault."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 236

emsSensorFaultCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName,
               emsSensorStatusSensorIndex, emsSensorStatusSensorName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A EMS sensor fault condition has cleared.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the sensor number.
        The fourth argument is the sensor name."
   --#TYPE "APC EMS: Sensor Fault Cleared."
   --#SUMMARY "Sensor Fault Cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 237

emsBeaconConnected TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A beacon has been connected to the EMS.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC EMS: Beacon Connected."
   --#SUMMARY "Beacon Connected."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 238

emsBeaconDisconnected TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, mtrapargsString }
   DESCRIPTION
      "SEVERE: A beacon has been disconnected from the EMS.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC EMS: Beacon Disconnected."
   --#SUMMARY "Beacon Disconnected."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 239

emsBeaconOn TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A EMS beacon has gone on.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC EMS: Beacon On."
   --#SUMMARY "Beacon On."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 240

emsBeaconOff TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A EMS beacon has gone off.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC EMS: Beacon Off."
   --#SUMMARY "Beacon Off."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 241

emsMajorAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, mtrapargsString }
   DESCRIPTION
      "SEVERE: A Major Alarm is present in the EMS.
        The first argument is the EMS serial number.
        The second argument is the EMS name."
   --#TYPE "APC EMS: Major Alarm."
   --#SUMMARY "Major Alarm."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 242

emsMajorAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A Major Alarm condition has been cleared in the EMS.
        The first argument is the EMS serial number.
        The second argument is the EMS name."
   --#TYPE "APC EMS: Major Alarm Cleared."
   --#SUMMARY "Major Alarm Cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 243

emsMinorAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, mtrapargsString }
   DESCRIPTION
      "SEVERE: A Minor Alarm is present in the EMS.
        The first argument is the EMS serial number.
        The second argument is the EMS name."
   --#TYPE "APC EMS: Minor Alarm."
   --#SUMMARY "Minor Alarm."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 244

emsMinorAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A Minor Alarm condition has been cleared in the EMS.
        The first argument is the EMS serial number.
        The second argument is the EMS name."
   --#TYPE "APC EMS: Minor Alarm Cleared."
   --#SUMMARY "Minor Alarm Cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 245

emsOutletStateAbnormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsOutletStatusOutletIndex, emsOutletStatusOutletName,
               emsOutletStatusOutletState, emsOutletStatusOutletNormalState, mtrapargsString }
   DESCRIPTION
      "WARNING: An outlet on the EMS has changed to its abnormal state.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the outlet number.
        The fourth argument is the outlet name.
        The fifth argument is the current outlet state (1=ON, 2=OFF).
        The sixth argument is the configured normal outlet state (1=ON, 2=OFF)."
   --#TYPE "APC EMS: Outlet has changed to its abnormal state."
   --#SUMMARY "Outlet has changed to its abnormal state."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 246

emsOutletStateNormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsOutletStatusOutletIndex, emsOutletStatusOutletName,
               emsOutletStatusOutletState, emsOutletStatusOutletNormalState, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An outlet on the EMS has changed to its normal state.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the outlet number.
        The fourth argument is the outlet name.
        The fifth argument is the current outlet state (1=ON, 2=OFF).
        The sixth argument is the configured normal outlet state (1=ON, 2=OFF)."
   --#TYPE "APC EMS: Outlet has changed to its normal state."
   --#SUMMARY "Outlet has changed to its normal state."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 247

emsInputContactStateAbnormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsInputContactStatusInputContactIndex,
               emsInputContactStatusInputContactName, emsInputContactStatusInputContactState,
               emsInputContactStatusInputContactNormalState, mtrapargsString }
   DESCRIPTION
      "WARNING: An input contact on the EMS has changed to its abnormal state.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the input contact number.
        The fourth argument is the input contact name.
        The fifth argument is the input contact state (1=CLOSED, 2=OPEN).
        The sixth argument is the configured normal input contact state (1=CLOSED, 2=OPEN)."
   --#TYPE "APC EMS: Input contact has changed to its abnormal state."
   --#SUMMARY "Input contact has changed to its abnormal state."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 248

emsInputContactStateNormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsInputContactStatusInputContactIndex,
               emsInputContactStatusInputContactName, emsInputContactStatusInputContactState,
               emsInputContactStatusInputContactNormalState, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An input contact on the EMS has changed to its normal state.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the input contact number.
        The fourth argument is the input contact name.
        The fifth argument is the input contact state (1=CLOSED, 2=OPEN).
        The sixth argument is the configured normal input contact state (1=CLOSED, 2=OPEN)."
   --#TYPE "APC EMS: Input contact has changed to its normal state."
   --#SUMMARY "Input contact has changed to its normal state."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 249

emsOutputRelayStateAbnormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsOutputRelayStatusOutputRelayIndex,
               emsOutputRelayStatusOutputRelayName, emsOutputRelayStatusOutputRelayState,
               emsOutputRelayStatusOutputRelayNormalState, mtrapargsString }
   DESCRIPTION
      "WARNING: An output relay on the EMS has changed to its abnormal state.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the output relay number.
        The fourth argument is the output relay name.
        The fifth argument is the current output relay state (1=CLOSED, 2=OPEN).
        The sixth argument is the configured normal output relay state (1=CLOSED, 2=OPEN)."
   --#TYPE "APC EMS: Output Relay has changed to its abnormal state."
   --#SUMMARY "Output Relay has changed to its abnormal state."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 250

emsOutputRelayStateNormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsOutputRelayStatusOutputRelayIndex,
               emsOutputRelayStatusOutputRelayName, emsOutputRelayStatusOutputRelayState,
               emsOutputRelayStatusOutputRelayNormalState, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An output relay on the EMS has changed to its normal state.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the output relay number.
        The fourth argument is the output relay name.
        The fifth argument is the current output relay state (1=CLOSED, 2=OPEN).
        The sixth argument is the configured normal output relay state (1=CLOSED, 2=OPEN)."
   --#TYPE "APC EMS: Output Relay has changed to its normal state."
   --#SUMMARY "Output Relay has changed to its normal state."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 251

emsDeviceConfigChange TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A device configuration change has been made on the EMS.
        The first argument is the EMS serial number.
        The second argument is the EMS name."
   --#TYPE "APC: A device configuration change on a EMS."
   --#SUMMARY "A device configuration change has been made on a EMS."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 252

envHighTempThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsProbeStatusProbeTemperature, emsStatusSysTempUnits,
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
       "SEVERE: High temperature threshold violated on the probe.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the current temperature.
        The fourth argument is the temperature scale.
        The fifth argument is the probe number.
        The sixth argument is the probe name."
   --#TYPE "APC ENV: High temperature threshold violation."
   --#SUMMARY "High temperature threshold violation."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 253

envHighTempThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsProbeStatusProbeTemperature, emsStatusSysTempUnits,
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: High temperature threshold violation cleared on the probe.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the current temperature.
        The fourth argument is the temperature scale.
        The fifth argument is the probe number.
        The sixth argument is the probe name."
   --#TYPE "APC ENV: High temperature threshold violation cleared."
   --#SUMMARY "High temperature threshold violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 254

envLowTempThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsProbeStatusProbeTemperature, emsStatusSysTempUnits,
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
       "SEVERE: Low temperature threshold violated on the probe.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the current temperature.
        The fourth argument is the temperature scale.
        The fifth argument is the probe number.
        The sixth argument is the probe name."
   --#TYPE "APC ENV: Low temperature threshold violation."
   --#SUMMARY "Low temperature threshold violation."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 255

envLowTempThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsProbeStatusProbeTemperature, emsStatusSysTempUnits,
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Low temperature threshold violation cleared on the probe.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the current temperature.
        The fourth argument is the temperature scale.
        The fifth argument is the probe number.
        The sixth argument is the probe name."
   --#TYPE "APC ENV: Low temperature threshold violation cleared."
   --#SUMMARY "Low temperature threshold violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 256

envHighHumidityThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsProbeStatusProbeHumidity,
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
       "SEVERE: High humidity threshold violated on the probe.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the current humidity
        The fourth argument is the probe number.
        The fifth argument is the probe name."
   --#TYPE "APC ENV: High humidity threshold violation."
   --#SUMMARY "High humidity threshold violation."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 257

envHighHumidityThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsProbeStatusProbeHumidity,
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: High humidity threshold violation cleared on the probe.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the current humidity.
        The fourth argument is the probe number.
        The fifth argument is the probe name."
   --#TYPE "APC ENV: High humidity threshold violation cleared."
   --#SUMMARY "High humidity threshold violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 258

envLowHumidityThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsProbeStatusProbeHumidity,
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
       "SEVERE: Low humidity threshold violated on the probe.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the current humidity
        The fourth argument is the probe number.
        The fifth argument is the probe name."
   --#TYPE "APC ENV: Low humidity threshold violation."
   --#SUMMARY "Low humidity threshold violation."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 259

envLowHumidityThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsProbeStatusProbeHumidity,
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Low humidity threshold violation cleared on the probe.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the current humidity.
        The fourth argument is the probe number.
        The fifth argument is the probe name."
   --#TYPE "APC ENV: Low humidity threshold violation cleared."
   --#SUMMARY "Low humidity threshold violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 260


-- Switched and Metered Rack PDU Traps

rPDUCommunicationEstablished TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Communication with a Rack PDU has been established.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC Rack PDU: Communication established."
   --#SUMMARY "Communication with a Rack PDU established."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 266

rPDUCommunicationLost TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName, mtrapargsString }
   DESCRIPTION
      "SEVERE: Communication with a Rack PDU has been lost.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC Rack PDU: Communication lost."
   --#SUMMARY "Communication with a Rack PDU has been lost."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 267

rPDUOutletOn TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName,
               rPDUOutletControlIndex, rPDUOutletControlOutletName,
               mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An outlet on a Switched Rack PDU has turned on.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the outlet index number.
       The fourth argument is the outlet name."
   --#TYPE "APC Switched Rack PDU: An outlet has turned on."
   --#SUMMARY "An outlet on a Switched Rack PDU has turned on."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 268

rPDUOutletOff TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName,
               rPDUOutletControlIndex, rPDUOutletControlOutletName,
               mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An outlet on a Switched Rack PDU has turned off.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the outlet index number.
       The fourth argument is the outlet name."
   --#TYPE "APC Switched Rack PDU: An outlet has turned off."
   --#SUMMARY "An outlet on a Switched Rack PDU has turned off."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 269

rPDUDeviceConfigChange TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A device configuration change has been made on a
       Rack PDU.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC Rack PDU: Device configuration change made."
   --#SUMMARY "Device configuration change has been made on a Rack PDU."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 270

rPDUOutletConfigChange TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName,
               rPDUOutletControlIndex, rPDUOutletControlOutletName,
               mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An outlet configuration change has been made on a
       Switched Rack PDU.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the outlet index number.
       The fourth argument is the outlet name."
   --#TYPE "APC Switched Rack PDU: Outlet configuration change made."
   --#SUMMARY "Outlet configuration change has been made on a Switched Rack PDU."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 271

rPDULowLoad TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName,
               rPDULoadStatusPhaseNumber, mtrapargsString }
   DESCRIPTION
      "WARNING: A Rack PDU has violated the low load threshold.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the phase number."
   --#TYPE "APC Rack PDU: Violation of low load threshold."
   --#SUMMARY "A Rack PDU has violated the low load threshold."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 272

rPDULowLoadCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName,
               rPDULoadStatusPhaseNumber, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The low load condition on a Rack PDU has been
       cleared.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the phase number."
   --#TYPE "APC Rack PDU: Low load condition cleared."
   --#SUMMARY "The low load condition on a Rack PDU has been cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 273

rPDUNearOverload TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName,
               rPDULoadStatusPhaseNumber, mtrapargsString }
   DESCRIPTION
      "WARNING: A Rack PDU is near an overload condition.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the phase number."
   --#TYPE "APC Rack PDU: Near an overload condition."
   --#SUMMARY "A Rack PDU is near an overload condition."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 274

rPDUNearOverloadCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName,
               rPDULoadStatusPhaseNumber, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The near overload condition on a Rack PDU has
       been cleared.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the phase number."
   --#TYPE "APC Rack PDU: Near overload condition has cleared."
   --#SUMMARY "Rack PDU near overload condition has cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 275

rPDUOverload TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName,
               rPDULoadStatusPhaseNumber, mtrapargsString }
   DESCRIPTION
      "SEVERE: A Rack PDU is in an overload condition.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the phase number."
   --#TYPE "APC Rack PDU: Overload condition."
   --#SUMMARY "A Rack PDU is in an overload condition."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 276

rPDUOverloadCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName,
               rPDULoadStatusPhaseNumber, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The overload condition on a Rack PDU has been
       cleared.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the phase number."
   --#TYPE "APC Rack PDU: Overload condition has cleared."
   --#SUMMARY "The overload condition on a Rack PDU has cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 277

rPDUPowerSupply1Fail TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName, mtrapargsString }
   DESCRIPTION
      "SEVERE: Power Supply 1 on Rack PDU is in FAIL state.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC Rack PDU: Power Supply 1 is in FAIL state."
   --#SUMMARY "Power Supply 1 on Rack PDU is in FAIL state."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 278

rPDUPowerSupply1Ok TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Power Supply 1 on Rack PDU is operating normally.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC Rack PDU: Power Supply 1 is operating normally."
   --#SUMMARY "Power Supply 1 on Rack PDU is operating normally."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 279

rPDUPowerSupply2Fail TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName, mtrapargsString }
   DESCRIPTION
      "SEVERE: Power Supply 2 on Rack PDU is in FAIL state.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC Rack PDU: Power Supply 2 is in FAIL state."
   --#SUMMARY "Power Supply 2 on Rack PDU is in FAIL state."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 280

rPDUPowerSupply2Ok TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Power Supply 2 on Rack PDU is operating normally.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC Rack PDU: Power Supply 2 is operating normally."
   --#SUMMARY "Power Supply 2 on Rack PDU is operating normally."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 281

rPDUPhaseConfigChange TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName,
               rPDULoadPhaseConfigIndex, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A phase configuration change has been made on a
       Rack PDU.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the phase index number."
   --#TYPE "APC Rack PDU: Phase configuration change made."
   --#SUMMARY "Phase configuration change has been made on a Rack PDU."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 282

rPDUCancelPendingCommand TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName,
               rPDUOutletControlIndex, rPDUOutletControlOutletName,
               mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A cancel pending command has been made on a
       Switched Rack PDU.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the outlet index number (0 indicates all outlets).
       The fourth argument is the outlet name (or device name if all outlets)."
   --#TYPE "APC Switched Rack PDU: Cancel Pending Command made."
   --#SUMMARY "A Cancel Pending Command has been made on a Switched Rack PDU."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 283

aruAlinkCommunicationEstablished TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName,
               rARUStatusAruIndex, rARUStatusAruName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Remote ARU Communication Established.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the ARU number.
        The fourth argument is the ARU name."
   --#TYPE "APC ARU: Communication Established."
   --#SUMMARY "Communication Established."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 284

aruAlinkCommunicationLost TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName,
               rARUStatusAruIndex, rARUStatusAruName, mtrapargsString }
   DESCRIPTION
      "SEVERE: Remote ARU Communication Lost.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the ARU number.
        The fourth argument is the ARU name."
   --#TYPE "APC ARU: Communication Lost."
   --#SUMMARY "Communication Lost."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 285

aruFanFail TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName,
               rARUStatusAruIndex, rARUStatusAruName, mtrapargsString }
   DESCRIPTION
      "SEVERE: Remote ARU Fan Fail.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the ARU number.
        The fourth argument is the ARU name."
   --#TYPE "APC ARU: Fan Failure."
   --#SUMMARY "Fan Fail."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 286

aruFanFailCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName,
               rARUStatusAruIndex, rARUStatusAruName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Remote ARU Fan Fail Cleared.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the ARU number.
        The fourth argument is the ARU name."
   --#TYPE "APC ARU: Fan Fail Cleared."
   --#SUMMARY "Fan Fail Cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 287

aruSmokeAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName,
               rARUStatusAruIndex, rARUStatusAruName, mtrapargsString }
   DESCRIPTION
      "SEVERE: Remote ARU Smoke Alarm.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the ARU number.
        The fourth argument is the ARU name."
   --#TYPE "APC ARU: Smoke Alarm."
   --#SUMMARY "Smoke Alarm."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 288

aruSmokeAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName,
               rARUStatusAruIndex, rARUStatusAruName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Remote ARU Smoke Alarm Cleared.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the ARU number.
        The fourth argument is the ARU name."
   --#TYPE "APC ARU: Smoke Alarm Cleared."
   --#SUMMARY "Smoke Alarm Cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 289

aruHighTemperatureAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName,
               rARUStatusAruIndex, rARUStatusAruName, mtrapargsString }
   DESCRIPTION
      "WARNING: ARU Exhaust temperature has exceeded the override
         threshold and the ARU has increased fan speed to
         maintain a safe environment in the rack.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the ARU number.
        The fourth argument is the ARU name."
   --#TYPE "APC ARU: High Temperature Alarm."
   --#SUMMARY "High Temperature Alarm."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 290

aruHighTemperatureAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName,
               rARUStatusAruIndex, rARUStatusAruName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: ARU temperature override state has been cleared.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the ARU number.
        The fourth argument is the ARU name."
   --#TYPE "APC ARU: High Temperature Alarm Cleared."
   --#SUMMARY "High Temperature Alarm Cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 291

aruExhaustTemperatureAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName,
               rARUStatusAruIndex, rARUStatusAruName, mtrapargsString }
   DESCRIPTION
      "SEVERE: ARU Extreme Exhaust Temperature Alarm.
        The ARU is unable to control the temperature within the rack
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the ARU number.
        The fourth argument is the ARU name."
   --#TYPE "APC ARU: Exhaust Temperature Alarm."
   --#SUMMARY "Exhaust Temperature Alarm."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 292

aruExhaustTemperatureAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName,
               rARUStatusAruIndex, rARUStatusAruName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Remote ARU Exhaust Temperature Alarm Cleared.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the ARU number.
        The fourth argument is the ARU name."
   --#TYPE "APC ARU: Exhaust Temperature Alarm Cleared."
   --#SUMMARY "Exhaust Temperature Alarm Cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 293

envAlinkCommunicationEstablished TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName,
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Remote Probe Communication Established.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the probe number.
        The fourth argument is the probe name."
   --#TYPE "APC ENV: Communication Established."
   --#SUMMARY "Communication Established."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 294

envAlinkCommunicationLost TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName,
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
      "SEVERE: Remote Probe Communication Lost.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the probe number.
        The fourth argument is the probe name."
   --#TYPE "APC ENV: Communication Lost."
   --#SUMMARY "Communication Lost."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 295

emsAlinkPowerOverload TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, mtrapargsString }
   DESCRIPTION
      "SEVERE: Alink Power Overload.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC EMS: Alink Power Overload."
   --#SUMMARY "Alink Power Overload."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 296

emsAlinkPowerOverloadCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Alink Power Overload Cleared.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC EMS: Alink Power Overload Cleared."
   --#SUMMARY "Alink Power Overload Cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 297

upsOutletGroupTurnedOn TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { upsOutletGroupControlIndex, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The specified Outlet Group turned on."
   --#TYPE "APC UPS: Outlet Group turned on."
   --#SUMMARY "Outlet Group turned on"
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 298

upsOutletGroupTurnedOff TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { upsOutletGroupControlIndex, mtrapargsString }
   DESCRIPTION
       "WARNING: The specified Outlet Group turned off."
   --#TYPE "APC UPS: Outlet Group turned off."
   --#SUMMARY "Outlet Group turned off."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 299

smwCriticalCondition TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsGauge, mtrapargsString }
   DESCRIPTION
      "SEVERE: A Symmetra MW UPS critical condition has been detected.
       The first variable is the fault condition."
   --#TYPE "APC Symmetra MW UPS: A critical condition has been detected."
   --#SUMMARY "A critical condition has been detected."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 300

smwCriticalConditionCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsGauge, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A Symmetra MW UPS critical condition has been cleared.
      The first variable is the fault condition."
   --#TYPE "APC Symmetra MW UPS: A critical condition has been cleared."
   --#SUMMARY "A critical condition has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 301

smwWarningCondition TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsGauge, mtrapargsString }
   DESCRIPTION
      "WARNING: A Symmetra MW UPS warning condition has been detected.
       The first variable is the fault condition."
   --#TYPE "APC Symmetra MW UPS: A warning condition has been detected."
   --#SUMMARY "A warning condition has been detected."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 302

smwWarningConditionCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsGauge, mtrapargsString }
   DESCRIPTION
      "WARNING: A Symmetra MW UPS warning condition has been cleared.
      The first variable is the fault condition."
   --#TYPE "APC Symmetra MW UPS: A warning condition has been cleared."
   --#SUMMARY "A warning condition has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 303

smwInformationalCondition TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsGauge, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A Symmetra MW UPS informational condition has been detected.
       The first variable is the fault condition."
   --#TYPE "APC Symmetra MW UPS: Informational condition detected."
   --#SUMMARY "An informational condition has been detected."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 304

smwInformationalConditionCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsGauge, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A Symmetra MW UPS informational condition has been cleared.
      The first variable is the fault condition."
   --#TYPE "APC Symmetra MW UPS: Informational condition cleared."
   --#SUMMARY "An informational condition has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 305

airCriticalCondition TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: An Air critical condition was detected.
       The first variable is the error condition text message.
       The second variable is the error number."
   --#TYPE "APC Air: A critical condition was detected. "
   --#SUMMARY "A critical condition was detected. "
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 306

airCriticalConditionCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An Air critical condition was cleared.
       The first variable is the error condition text message.
       The second variable is the error number."
   --#TYPE "APC Air: A critical condition was cleared. "
   --#SUMMARY "A critical condition was cleared. "
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 307

airWarningCondition TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "WARNING: An Air warning condition was detected.
       The first variable is the error condition text message.
       The second variable is the error number."
   --#TYPE "APC Air: A warning condition was detected. "
   --#SUMMARY "A warning condition was detected. "
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 308

airWarningConditionCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "WARNING: An Air warning condition was cleared.
       The first variable is the error condition text message.
       The second variable is the error number."
   --#TYPE "APC Air: A warning condition was cleared. "
   --#SUMMARY "A warning condition was cleared. "
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 309

airInformationalCondition TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An Air informational condition was detected.
       The first variable is the error condition text message.
       The second variable is the error number."
   --#TYPE "APC Air: Informational condition detected. "
   --#SUMMARY "An informational condition was detected. "
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 310

airInformationalConditionCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An Air informational condition was cleared.
       The first variable is the error condition text message.
       The second variable is the error number."
   --#TYPE "APC Air: Informational condition was cleared. "
   --#SUMMARY "An informational condition was cleared. "
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 311

-- xPDU Traps (part 1)

xPDUInputVoltageLowAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger,
               mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "SEVERE: Three-phase input voltage to the device is outside the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1-N, 2=L2-N, 3=L3-N, 4=unused, 5=L1-L2, 6=L2-L3, 7=L3-L1).
        The fourth argument is the measured voltage in tenths of Volts.
        The fifth argument is the threshold, in tenths of Volts, from which the alarm was generated."
   --#TYPE "APC XPDU: Main input low voltage alarm."
   --#SUMMARY "Input voltage is below threshold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 312

xPDUInputVoltageLowAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger,
               mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Three-phase input voltage to the device is back within the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1-N, 2=L2-N, 3=L3-N, 4=unused, 5=L1-L2, 6=L2-L3, 7=L3-L1).
        The fourth argument is the measured voltage in tenths of Volts."
   --#TYPE "APC XPDU: Main input low voltage alarm cleared."
   --#SUMMARY "Main input low voltage cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 313


xPDUInputVoltageHighAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger,
               mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "SEVERE: Three-phase input voltage to the device is outside the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1-N, 2=L2-N, 3=L3-N, 4=unused, 5=L1-L2, 6=L2-L3, 7=L3-L1).
        The fourth argument is the measured voltage in tenths of Volts.
        The fifth argument is the threshold, in tenths of Volts, above which the alarm was generated."
   --#TYPE "APC XPDU: Main input high voltage alarm."
   --#SUMMARY "Main input voltage is above threshold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 314

xPDUInputVoltageHighAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger,
               mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Three-phase input voltage to the device is back within the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1-N, 2=L2-N, 3=L3-N, 4=unused, 5=L1-L2, 6=L2-L3, 7=L3-L1).
        The fourth argument is the measured voltage in tenths of Volts."
   --#TYPE "APC XPDU: Main input high voltage alarm cleared."
   --#SUMMARY "Main input high voltage alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 315

xPDUBypassVoltageLowAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger,
               mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "SEVERE: Three-phase bypass input voltage to the device is outside the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1-N, 2=L2-N, 3=L3-N).
        The fourth argument is the measured voltage in tenths of Volts.
        The fifth argument is the threshold, in tenths of Volts, from which the alarm was generated."
   --#TYPE "APC XPDU: Bypass input low voltage alarm."
   --#SUMMARY "Bypass input voltage is below threshold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 316

xPDUBypassVoltageLowAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger,
               mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Three-phase bypass input voltage to the device is back within the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1-N, 2=L2-N, 3=L3-N).
        The fourth argument is the measured voltage in tenths of Volts."
   --#TYPE "APC XPDU: Bypass input low voltage alarm cleared."
   --#SUMMARY "Bypass input low voltage alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 317

xPDUBypassVoltageHighAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger,
               mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "SEVERE: Three-phase bypass input voltage to the device is outside the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1-N, 2=L2-N, 3=L3-N).
        The fourth argument is the measured voltage in tenths of Volts.
        The fifth argument is the threshold, in tenths of Volts, above which the alarm was generated."
   --#TYPE "APC XPDU: Bypass input high voltage alarm."
   --#SUMMARY "Bypass input voltage is above threshold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 318

xPDUBypassVoltageHighAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger,
               mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Three-phase bypass input voltage to the device is back within the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1-N, 2=L2-N, 3=L3-N).
        The fourth argument is the measured voltage in tenths of Volts."
   --#TYPE "APC XPDU: Bypass input high voltage alarm cleared."
   --#SUMMARY "Bypass input voltage alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 319

xPDUOutputVoltageLowAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger,
               mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "SEVERE: The three-phase output voltage of the device is outside the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1-N, 2=L2-N, 3=L3-N).
        The fourth argument is the measured voltage in tenths of Volts.
        The fifth argument is the threshold, in tenths of Volts, from which the alarm was generated."
   --#TYPE "APC XPDU:  Output low voltage alarm."
   --#SUMMARY "Output voltage is below threshold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 320

xPDUOutputVoltageLowAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger,
               mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The three-phase output voltage of the device is back within the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1-N, 2=L2-N, 3=L3-N).
        The fourth argument is the measured voltage in tenths of Volts."
   --#TYPE "APC XPDU: Output low voltage alarm cleared."
   --#SUMMARY "Output low voltage alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 321

xPDUOutputVoltageHighAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger,
               mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "SEVERE: The three-phase output voltage of the device is outside the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1-N, 2=L2-N, 3=L3-N).
        The fourth argument is the measured voltage in tenths of Volts.
        The fifth argument is the threshold, in tenths of Volts, above which the alarm was generated."
   --#TYPE "APC XPDU:  Output high voltage alarm."
   --#SUMMARY "Output voltage is above threshold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 322

xPDUOutputVoltageHighAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger,
               mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The three-phase output voltage of the device is back within the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1-N, 2=L2-N, 3=L3-N).
        The fourth argument is the measured voltage in tenths of Volts."
   --#TYPE "APC XPDU: Output high voltage alarm cleared."
   --#SUMMARY "Output high voltage alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 323

xPDUOutputCurrentLowAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger,
               mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "SEVERE: The three-phase output load current of the device is outside the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1, 2=L2, 3=L3).
        The fourth argument is the measured current in tenths of Amps.
        The fifth argument is the threshold, in tenths of Amps, from which the alarm was generated."
   --#TYPE "APC XPDU: Output low current alarm."
   --#SUMMARY "Output current is below threshold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 324

xPDUOutputCurrentLowAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger,
               mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The three-phase output load current of the device is back within the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1, 2=L2, 3=L3).
        The fourth argument is the measured current in tenths of Amps."
   --#TYPE "APC XPDU: Output low current alarm cleared."
   --#SUMMARY "Output low current alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 325

xPDUOutputCurrentHighAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger,
               mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "SEVERE: The three-phase load current of the device is outside the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1, 2=L2, 3=L3).
        The fourth argument is the measured current in tenths of Amps.
        The fifth argument is the threshold, in tenths of Amps, above which the alarm was generated."
   --#TYPE "APC XPDU: Output high current alarm."
   --#SUMMARY "Output current is above threshold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 326

xPDUOutputCurrentHighAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger,
               mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The three-phase output current of the device is back within the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1, 2=L2, 3=L3).
        The fourth argument is the measured current in tenths of Amps."
   --#TYPE "APC XPDU: Output high current alarm cleared."
   --#SUMMARY "Output high current alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 327

xPDUOutputFrequencyAlarm TRAP-TYPE
  ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: The devices output frequency is outside the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the frequency deviation from the nominal in tenths of Hertz."
   --#TYPE "APC XPDU: Output frequency out-of-range alarm."
   --#SUMMARY "Output frequency is out-of-range."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 328

xPDUOutputFrequencyAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The devices output frequency is back within the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XPDU: Output frequency back in range."
   --#SUMMARY "Output frequency in range."
   --#ARGUMENTS { }
