   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 329

xPDUSystemGroundCurrentAlarm TRAP-TYPE
  ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger, mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "SEVERE: The earth ground current of the device is over the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the measured current in tenths of Amps.
        The fourth argument is the threshold, in tenths of Amps, above which the alarm was generated."
   --#TYPE "APC XPDU: Earth ground high current alarm."
   --#SUMMARY "Earth ground current is above threshold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 330

xPDUSystemGroundCurrentAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The earth ground current of the device is back within the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the measured current in tenths of Amps."
   --#TYPE "APC XPDU: Earth ground high current alarm cleared."
   --#SUMMARY "Earth ground high current alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 331

xPDUInputContactStateAbnormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger,
               mtrapargsString02, mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "SEVERE: A user input contact on the device has changed to its abnormal state.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the input contact number.
        The fourth argument is the input contact name.
        The fifth argument is the input contact state (1=OPEN, 2=CLOSED).
        The sixth argument is the configured normal input contact state (1=OPEN, 2=CLOSED)."
   --#TYPE "APC XPDU: Input contact has changed to its abnormal state."
   --#SUMMARY "Input contact has changed to its abnormal state."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 332

xPDUInputContactStateNormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger,
               mtrapargsString02, mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A user input contact on the device has changed to its normal state.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the input contact number.
        The fourth argument is the input contact name.
        The fifth argument is the input contact state (1=CLOSED, 2=OPEN).
        The sixth argument is the configured normal input contact state (1=OPEN, 2=CLOSED)."
   --#TYPE "APC XPDU: Input contact has changed to its normal state."
   --#SUMMARY "Input contact has changed to its normal state."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 333

xPDUOutputNeutralCurrentHighAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger,
               mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "WARNING: The three-phase neutral current of the device is outside the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the measured current in tenths of Amps.
        The fourth argument is the threshold, in tenths of Amps, above which the alarm was generated."
   --#TYPE "APC XPDU: Output high neutral current alarm."
   --#SUMMARY "Output neutral current is above threshold."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 334

xPDUOutputNeutralCurrentHighAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger,
               mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The output neutral current of the device is back within the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the measured current in tenths of Amps."
   --#TYPE "APC XPDU: Output neutral high current alarm cleared."
   --#SUMMARY "Output neutral high current alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 335

xPDUCoolingFanAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsString }
   DESCRIPTION
      "SEVERE: The device's internal cooling fans have failed.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XPDU: Cooling fan failure alarm."
   --#SUMMARY "Cooling fan failure."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 336

xPDUCoolingFanAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The device's cooling fans are now functioning properly.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XPDU: Cooling fan alarm cleared."
   --#SUMMARY "Cooling fan alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 337

xPDUTransformerTempAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsString }
   DESCRIPTION
      "SEVERE: The device's isolation transformer is over temperature.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XPDU: Isolation transformer over temperature alarm."
   --#SUMMARY "Transformer temp alarm."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 338

xPDUTransformerTempAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The device's isolation transformer is no longer over temperature.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XPDU: Isolation transformer over temperature alarm cleared."
   --#SUMMARY "Transformer temp alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 339

xPDUBranchCurrentLowAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger,
               mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "WARNING: The current in a branch circuit is outside the limits specified for that
        branch circuit.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the panel position of the branch circuit (1-based index).
        The fourth argument is the measured current in tenths of Amps.
        The fifth argument is the threshold, in tenths of Amps, from which the alarm was generated."
   --#TYPE "APC XPDU: Branch circuit low current alarm."
   --#SUMMARY "Branch circuit current is below threshold."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 340

xPDUBranchCurrentLowAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger,
               mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The current in a branch circuit is back within the limits
        specified for that branch circuit.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the panel position of the branch circuit (1-based index).
        The fourth argument is the measured current in tenths of Amps."
   --#TYPE "APC XPDU: Branch circuit low current alarm cleared."
   --#SUMMARY "Branch circuit low current alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 341

xPDUBranchCurrentHighAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger,
               mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "WARNING: The current in a branch circuit is outside the limits specified for that
        branch circuit.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the panel position of the branch circuit (1-based index).
        The fourth argument is the measured current in tenths of Amps.
        The fifth argument is the threshold, in tenths of Amps, above which the alarm was generated."
   --#TYPE "APC XPDU: Branch circuit high current alarm."
   --#SUMMARY "Branch circuit current is above threshold."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 342

xPDUBranchCurrentHighAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger,
               mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The current in a branch circuit is back within the limits
        specified for that branch circuit.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the panel position of the branch circuit (1-based index).
        The fourth argument is the measured current in tenths of Amps."
   --#TYPE "APC XPDU: Branch circuit high current alarm cleared."
   --#SUMMARY "Branch circuit high current alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 343


xPDUInternalCommError TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsString }
   DESCRIPTION
      "SEVERE: There is an internal communication error in the device.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XPDU: Internal communication error."
   --#SUMMARY "Internal communication error."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 344

emsHardwareStateAbnormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, mtrapargsString }
   DESCRIPTION
      "SEVERE: The device's hardware is improperly configured and operating outside
        normal bounds for the hardware.  This can be caused by improper devices being
        connected to the EMS ports or Alink Current limit detection."
   --#TYPE "APC EMS: Hardware is in an abnormal state."
   --#SUMMARY "Hardware is in an abnormal state."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 345

emsHardwareStateNormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The device's hardware is in its normal operational state.
        The first argument is the host device serial number."
   --#TYPE "APC EMS: Hardware is in a normal state."
   --#SUMMARY "Hardware is in its normal state."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 346

ceSevereCondition TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: A Custom Event severe condition was detected.
       The first variable is the custom event text message.
       The second variable is the custom event number."
   --#TYPE "APC Custom Event: A severe condition was detected. "
   --#SUMMARY "A severe condition was detected. "
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 347

ceSevereConditionCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A Custom Event severe condition was cleared.
       The first variable is the custom event text message.
       The second variable is the custom event number."
   --#TYPE "APC Custom Event: A severe condition was cleared. "
   --#SUMMARY "A severe condition was cleared. "
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 348

ceWarningCondition TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "WARNING: A Custom Event warning condition was detected.
       The first variable is the custom event text message.
       The second variable is the custom event number."
   --#TYPE "APC Custom Event: A warning condition was detected. "
   --#SUMMARY "A warning condition was detected. "
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 349

ceWarningConditionCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A Custom Event warning condition was cleared.
       The first variable is the custom event text message.
       The second variable is the custom event number."
   --#TYPE "APC Custom Event: A warning condition was cleared. "
   --#SUMMARY "A warning condition was cleared. "
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 350

ceInformationalCondition TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A Custom Event informational condition was detected.
       The first variable is the custom event text message.
       The second variable is the custom event number."
   --#TYPE "APC Custom Event: Informational condition detected. "
   --#SUMMARY "An informational condition was detected. "
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 351

ceInformationalConditionCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A Custom Event informational condition was cleared.
       The first variable is the custom event text message.
       The second variable is the custom event number."
   --#TYPE "APC Custom Event: Informational condition was cleared. "
   --#SUMMARY "An informational condition was cleared. "
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 352

upsInternalOverTemperature TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: The internal over temperature condition exists."
   --#TYPE "APC UPS: The internal over temperature condition exists."
   --#SUMMARY "The internal over temperature condition exists."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 353

upsInternalOverTemperatureCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The internal over temperature condition cleared."
   --#TYPE "APC UPS: The internal over temperature condition cleared."
   --#SUMMARY "The internal over temperature condition cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 354

upsMpuReset TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The MPU has been reset."
   --#TYPE "APC UPS: The MPU has been reset."
   --#SUMMARY "The MPU has been reset."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 355

upsOutputSwitchClosed TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The Output Switch is closed."
   --#TYPE "APC UPS: The Output Switch is closed."
   --#SUMMARY "The Output Switch is closed."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 356

upsOutputSwitchOpened TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The Output Switch is open."
   --#TYPE "APC UPS: The Output Switch is open."
   --#SUMMARY "The Output Switch is open."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 357

upsCalibrationStackChanged TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: A calibration value in the stack was changed."
   --#TYPE "APC UPS: A calibration value in the stack was changed."
   --#SUMMARY "A calibration value in the stack was changed."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 358


-- Upgraded EMS now has more env traps

envMaxTempThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsProbeStatusProbeTemperature, emsStatusSysTempUnits,
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
       "SEVERE: Max temperature threshold violated on the probe.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the current temperature.
        The fourth argument is the temperature scale.
        The fifth argument is the probe number.
        The sixth argument is the probe name."
   --#TYPE "APC ENV: Max temperature threshold violation."
   --#SUMMARY "Max temperature threshold violation."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 359

envMaxTempThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsProbeStatusProbeTemperature, emsStatusSysTempUnits,
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Max temperature threshold violation cleared on the probe.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the current temperature.
        The fourth argument is the temperature scale.
        The fifth argument is the probe number.
        The sixth argument is the probe name."
   --#TYPE "APC ENV: Max temperature threshold violation cleared."
   --#SUMMARY "Max temperature threshold violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 360

envMinTempThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsProbeStatusProbeTemperature, emsStatusSysTempUnits,
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
       "SEVERE: Min temperature threshold violated on the probe.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the current temperature.
        The fourth argument is the temperature scale.
        The fifth argument is the probe number.
        The sixth argument is the probe name."
   --#TYPE "APC ENV: Min temperature threshold violation."
   --#SUMMARY "Min temperature threshold violation."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 361

envMinTempThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsProbeStatusProbeTemperature, emsStatusSysTempUnits,
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Min temperature threshold violation cleared on the probe.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the current temperature.
        The fourth argument is the temperature scale.
        The fifth argument is the probe number.
        The sixth argument is the probe name."
   --#TYPE "APC ENV: Min temperature threshold violation cleared."
   --#SUMMARY "Min temperature threshold violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 362

envMaxHumidityThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsProbeStatusProbeHumidity,
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
       "SEVERE: Max humidity threshold violated on the probe.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the current humidity
        The fourth argument is the probe number.
        The fifth argument is the probe name."
   --#TYPE "APC ENV: Max humidity threshold violation."
   --#SUMMARY "Max humidity threshold violation."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 363

envMaxHumidityThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsProbeStatusProbeHumidity,
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Max humidity threshold violation cleared on the probe.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the current humidity.
        The fourth argument is the probe number.
        The fifth argument is the probe name."
   --#TYPE "APC ENV: Max humidity threshold violation cleared."
   --#SUMMARY "Max humidity threshold violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 364

envMinHumidityThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsProbeStatusProbeHumidity,
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
       "SEVERE: Min humidity threshold violated on the probe.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the current humidity
        The fourth argument is the probe number.
        The fifth argument is the probe name."
   --#TYPE "APC ENV: Min humidity threshold violation."
   --#SUMMARY "Min humidity threshold violation."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 365

envMinHumidityThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsProbeStatusProbeHumidity,
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Min humidity threshold violation cleared on the probe.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the current humidity.
        The fourth argument is the probe number.
        The fifth argument is the probe name."
   --#TYPE "APC ENV: Min humidity threshold violation cleared."
   --#SUMMARY "Min humidity threshold violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 366

envSTIncTempRateViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsProbeStatusProbeTemperature, emsStatusSysTempUnits,
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
       "SEVERE: Short-term increasing temperature rate violated on the probe.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the current temperature.
        The fourth argument is the temperature scale.
        The fifth argument is the probe number.
        The sixth argument is the probe name."
   --#TYPE "APC ENV: Short-term inc. temp rate violation."
   --#SUMMARY "Short-term inc. temp rate violation."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 367

envSTIncTempRateViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsProbeStatusProbeTemperature, emsStatusSysTempUnits,
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Short-term increasing temperature rate cleared on the probe.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the current temperature.
        The fourth argument is the temperature scale.
        The fifth argument is the probe number.
        The sixth argument is the probe name."
   --#TYPE "APC ENV: Short-term inc. temp rate violation cleared."
   --#SUMMARY "Short-term inc. temp rate violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 368

envSTDecTempRateViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsProbeStatusProbeTemperature, emsStatusSysTempUnits,
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
       "SEVERE: Short-term decreasing temperature rate violated on the probe.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the current temperature.
        The fourth argument is the temperature scale.
        The fifth argument is the probe number.
        The sixth argument is the probe name."
   --#TYPE "APC ENV: Short-term dec. temp rate violation."
   --#SUMMARY "Short-term dec. temp rate violation."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 369

envSTDecTempRateViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsProbeStatusProbeTemperature, emsStatusSysTempUnits,
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Short-term decreasing temperature rate cleared on the probe.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the current temperature.
        The fourth argument is the temperature scale.
        The fifth argument is the probe number.
        The sixth argument is the probe name."
   --#TYPE "APC ENV: Short-term dec. temp rate violation cleared."
   --#SUMMARY "Short-term dec. temp rate violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 370

envLTIncTempRateViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsProbeStatusProbeTemperature, emsStatusSysTempUnits,
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
       "SEVERE: Long-term increasing temperature rate violated on the probe.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the current temperature.
        The fourth argument is the temperature scale.
        The fifth argument is the probe number.
        The sixth argument is the probe name."
   --#TYPE "APC ENV: Long-term inc. temp rate violation."
   --#SUMMARY "Long-term inc. temp rate violation."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 371

envLTIncTempRateViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsProbeStatusProbeTemperature, emsStatusSysTempUnits,
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Long-term increasing temperature rate cleared on the probe.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the current temperature.
        The fourth argument is the temperature scale.
        The fifth argument is the probe number.
        The sixth argument is the probe name."
   --#TYPE "APC ENV: Long-term inc. temp rate violation cleared."
   --#SUMMARY "Long-term inc. temp rate violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 372

envLTDecTempRateViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsProbeStatusProbeTemperature, emsStatusSysTempUnits,
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
       "SEVERE: Long-term decreasing temperature rate violated on the probe.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the current temperature.
        The fourth argument is the temperature scale.
        The fifth argument is the probe number.
        The sixth argument is the probe name."
   --#TYPE "APC ENV: Long-term dec. temp rate violation."
   --#SUMMARY "Long-term dec. temp rate violation."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 373

envLTDecTempRateViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsProbeStatusProbeTemperature, emsStatusSysTempUnits,
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Long-term decreasing temperature rate cleared on the probe.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the current temperature.
        The fourth argument is the temperature scale.
        The fifth argument is the probe number.
        The sixth argument is the probe name."
   --#TYPE "APC ENV: Long-term dec. temp rate violation cleared."
   --#SUMMARY "Long-term dec. temp rate violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 374

-- Battery Management System Traps

bmsCriticalCondition TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: A Battery Management System critical condition was detected.
       The first variable is the error condition text message.
       The second variable is the error number."
   --#TYPE "APC BMS: A critical condition was detected. "
   --#SUMMARY "A critical condition was detected. "
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 375

bmsCriticalConditionCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A Battery Management System critical condition was cleared.
       The first variable is the error condition text message.
       The second variable is the error number."
   --#TYPE "APC BMS: A critical condition was cleared. "
   --#SUMMARY "A critical condition was cleared. "
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 376

bmsWarningCondition TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "WARNING: A Battery Management System warning condition was detected.
       The first variable is the error condition text message.
       The second variable is the error number."
   --#TYPE "APC BMS: A warning condition was detected. "
   --#SUMMARY "A warning condition was detected. "
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 377

bmsWarningConditionCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "WARNING: A Battery Management System warning condition was cleared.
       The first variable is the error condition text message.
       The second variable is the error number."
   --#TYPE "APC BMS: A warning condition was cleared. "
   --#SUMMARY "A warning condition was cleared. "
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 378

bmsInformationalCondition TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A Battery Management System informational condition was detected.
       The first variable is the error condition text message.
       The second variable is the error number."
   --#TYPE "APC BMS: Informational condition detected. "
   --#SUMMARY "An informational condition was detected. "
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 379

bmsInformationalConditionCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A Battery Management System informational condition was cleared.
       The first variable is the error condition text message.
       The second variable is the error number."
   --#TYPE "APC BMS: Informational condition was cleared. "
   --#SUMMARY "An informational condition was cleared. "
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 380

-- xATS Traps

xATSOutputVoltageLowAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger,
               mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "SEVERE: The device three-phase output voltage of the device is outside the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1-N, 2=L2-N, 3=L3-N, 4=unused, 5=L1-L2, 6=L2-L3, 7=L3-L1).
        The fourth argument is the measured voltage in tenths of Volts.
        The fifth argument is the threshold, in tenths of Volts, from which the alarm was generated."
   --#TYPE "APC XATS:  Output low voltage alarm."
   --#SUMMARY "Output voltage is below threshold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 381

xATSOutputVoltageLowAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger,
               mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The devices three-phase output voltage is back within the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1-N, 2=L2-N, 3=L3-N, 4=unused, 5=L1-L2, 6=L2-L3, 7=L3-L1).
        The fourth argument is the measured voltage in tenths of Volts."
   --#TYPE "APC XATS: Output low voltage alarm cleared."
   --#SUMMARY "Output low voltage alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 382

xATSOutputVoltageHighAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger,
               mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "SEVERE: The device three-phase output voltage of the device is outside the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1-N, 2=L2-N, 3=L3-N, 4=unused, 5=L1-L2, 6=L2-L3, 7=L3-L1).
        The fourth argument is the measured voltage in tenths of Volts.
        The fifth argument is the threshold, in tenths of Volts, above which the alarm is generated."
   --#TYPE "APC XATS: Output high voltage alarm."
   --#SUMMARY "Output voltage is above threshold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 383

xATSOutputVoltageHighAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger,
               mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The devices three-phase output voltage is back within the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1-N, 2=L2-N, 3=L3-N, 4=unused, 5=L1-L2, 6=L2-L3, 7=L3-L1).
        The fourth argument is the measured voltage in tenths of Volts."
   --#TYPE "APC XATS: Output high voltage alarm cleared."
   --#SUMMARY "Output high voltage alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 384

xATSOutputCurrentLowAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger,
               mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "SEVERE: The three-phase load current of the device is outside the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1, 2=L2, 3=L3).
        The fourth argument is the measured current in Amps.
        The fifth argument is the threshold, in Amps, from which the alarm was generated."
   --#TYPE "APC XATS: Output low current alarm."
   --#SUMMARY "Output current is below threshold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 385

xATSOutputCurrentLowAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger,
               mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The three-phase load current of the device is back within the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1, 2=L2, 3=L3).
        The fourth argument is the measured current in Amps."
   --#TYPE "APC XATS: Output low current alarm cleared."
   --#SUMMARY "Output low current alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 386

xATSOutputCurrentHighAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger,
               mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "SEVERE: The three-phase output load current of the device is outside the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1, 2=L2, 3=L3).
        The fourth argument is the measured current in Amps.
        The fifth argument is the threshold, in Amps, from which the alarm was generated."
   --#TYPE "APC XATS: Output high current alarm."
   --#SUMMARY "Output current is above threshold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 387

xATSOutputCurrentHighAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger,
               mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The three-phase output load current of the device is back within the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1, 2=L2, 3=L3).
        The fourth argument is the measured current in Amps."
   --#TYPE "APC XATS: Output high current alarm cleared."
   --#SUMMARY "Output high current alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 388


xATSOutputFrequencyAlarm TRAP-TYPE
  ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger,
               mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "SEVERE: The devices output frequency is outside the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the frequency deviation from the nominal in tenths of Hertz.
        The fourth argument is the frequency deviation threshold in tenths of Hertz,
        from which the alarm was generated."
   --#TYPE "APC XATS: Output frequency out-of-range alarm."
   --#SUMMARY "Output frequency is out-of-range."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 389

xATSOutputFrequencyAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The devices output frequency is back within the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: Output frequency back in range."
   --#SUMMARY "Output frequency in range."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 390

xATSInternalCommError TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "SEVERE: There is an internal communication error in the device.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: Internal communication error."
   --#SUMMARY "Internal communication error."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 391

xATSInternalCommErrorCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Internal communication has been restored.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: Internal Communication error cleared."
   --#SUMMARY "ATS Communication error cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 392

xATSDataCommMismatchError TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "SEVERE: A data incompatibility exists within the device.  This
        is typically the result of mismatches between firmware revisions
        of the transfer switch controller and the Network Management interface.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: Data mismatch error."
   --#SUMMARY "ATS data mismatch error."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 393

xATSDataCommMismatchErrorCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The internal data incompatibility has been resolved.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: data mismatch error cleared."
   --#SUMMARY "ATS data mismatch error cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 394

xATSGenCommLost TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "WARNING: The XATS cannot communicate with the generator.
        This will make unavailable all the xATSGenerator OIDs.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: No communication with generator."
   --#SUMMARY "ATS/Generator communication lost."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 395

xATSGenCommEstablished TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The XATS has established communication with the generator.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: Communication with generator established."
   --#SUMMARY "ATS/generator communication established."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 396

xATSNeutralPosition TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger,
                mtrapargsString }
   DESCRIPTION
      "WARNING: XATS has transferred to neutral position.
        In this position neither Source 1 nor Source 2 is selected,
        and the XATS will have no output voltage.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the mode in which the switch is operating
        (1=Auto, 2=Not-in-Auto, Abnormal Condition  3=Not-in-Auto, manual)."
   --#TYPE "APC XATS: Transferred to the neutral (no output power) position."
   --#SUMMARY "Transferred to neutral."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 397

xATSSwitchTransferEvent TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger,
                mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: XATS has transferred from one source to the other.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the mode in which the switch is operating.
        (1=Auto, 2=Not-in-Auto, Abnormal Condition  3=Not-in-Auto, manual).
        The fourth argument is the input source selected (1=Source 1, 2=Source 2).
        The fifth argument is type of transfer that took place. (1=Closed, 2=Open, 3=Unknown)"
   --#TYPE "APC XATS: Transferred from Source-X to Source-Y."
   --#SUMMARY "Source-to-Source transfer."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 398

xATSInternalATSFault TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: An internal XATS fault has been detected.
        The XATS may have forced itself to not-in-auto mode (abnormal condition),
        as indicated by the xATSSwitchStatusAutoSwitchOperationalMode OID.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument indicates the detected fault.

           1=Cannot Close S1
           2=Cannot Close S2
           3=Cannot Open S1
           4=Cannot Open S2
           5=Cannot Trip Open S1
           6=Cannot Trip Open S2
           7=Start Contact Failure
           8=Voltage Sensing Failure"

   --#TYPE "APC XATS: Internal fault detected."
   --#SUMMARY "ATS internal fault detected."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 399

xATSInternalATSFaultCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The detected internal XATS fault has been cleared.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument indicates the detected fault.

           1=Cannot Close S1
           2=Cannot Close S2
           3=Cannot Open S1
           4=Cannot Open S2
           5=Cannot Trip Open S1
           6=Cannot Trip Open S2
           7=Start Contact Failure
           8=Voltage Sensing Failure"

   --#TYPE "APC XATS: Internal fault cleared."
   --#SUMMARY "ATS internal fault cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 400

xATSEngineStartAsserted TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The XATS has asserted the Engine Start contact.
        This should result in the generator producing output voltage.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument indicates the reason that the start signal was asserted
        1=Unknown, 2=S1 Low Voltage, 3=S1 High Voltage, 4=S1 Line Imbalance,
        5=S1 Freq Range, 6=S1 Bad Rotation."
   --#TYPE "APC XATS: Engine Start signal asserted."
   --#SUMMARY "Engine Start asserted."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 401

xATSEngineStopAsserted TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The XATS has de-asserted the Engine Start contact.
        This should result in the generator shutting down, and producing no output voltage.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: Engine Stop signal asserted."
   --#SUMMARY "Engine Stop asserted."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 402

xATSStartFailure TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: The generator failed to start. After assertion of the
        Engine Start signal, the quality of Source 2 was not seen as good.
        This alarm can be cleared using the xATSSwitchStatusClearLatchedAlarms OID.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument indicates the line quality at S2
         1=Unknown, 2=S2 Low Voltage, 3=S2 High Voltage, 4=S2 Line Imbalance,
         4=S2 Freq Range, 5=S2 Bad Rotation."
   --#TYPE "APC XATS: Generator failed to start alarm."
   --#SUMMARY "Generator failed to start."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 403

xATSStopFailure TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "WARNING: The generator failed to stop. After de-assertion of the
        Engine Start signal, the quality of Source 2 continued to be seen as good.
        This alarm can be cleared using the xATSSwitchStatusClearLatchedAlarms OID.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: Generator failed to stop alarm."
   --#SUMMARY "Generator failed to stop."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 404

xATSNotInAutomaticMode TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "SEVERE: Automatic Transfer Switch is not in automatic mode.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The xATSSwitchStatusAutoSwitchStatus OID and the
        xATSSwitchStatusAutoSwitchOperationalMode OID
        can provide more information about the state of the XATS."
   --#TYPE "APC XATS: XATS is not-in-automatic mode."
   --#SUMMARY "ATS not in auto."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 405

xATSNotInAutomaticModeCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Automatic Transfer Switch is in automatic mode.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: XATS in auto mode."
   --#SUMMARY "ATS in auto mode."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 406

xATSEpoTripped TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "SEVERE: The device's Emergency Power Off (EPO) circuit is tripped.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: Emergency Power Off (EPO) tripped."
   --#SUMMARY "EPO tripped."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 407

xATSEpoReset TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The device's Emergency Power Off (EPO) circuit has been
        reset to the armed position.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: Emergency Power Off (EPO) reset."
   --#SUMMARY "EPO armed."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 408

xATSEpoTestMode TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "WARNING: The device's Emergency Power Off (EPO) circuit has been
        switched back to the test position.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: Emergency Power Off (EPO) in test mode."
   --#SUMMARY "EPO disabled."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 409

xATSEpoArmed TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The device's Emergency Power Off (EPO) circuit has been
        switched back to the armed position.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: Emergency Power Off (EPO) enabled."
   --#SUMMARY "EPO armed."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 410

xATSTestInitiated TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A scheduled test has been initiated.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the type of test initiated (1=scheduled, 2=manual)."
   --#TYPE "APC XATS: Test initiated."
   --#SUMMARY "Test initiated."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 411

xATSTestCanceled TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The scheduled test has been canceled
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the type of test initiated (1=scheduled, 2=manual)."
   --#TYPE "APC XATS: Test canceled."
   --#SUMMARY "Test canceled."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 412

xATSTestFailed TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "SEVERE: The initiated test has failed.
        This alarm can be cleared using the xATSSwitchStatusClearLatchedAlarms OID.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: Initiated test failed."
   --#SUMMARY "Initiated test failed."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 413

xATSTestPassed TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The initiated test has passed
        switched back to the armed position.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: Initiated test passed."
   --#SUMMARY "Initiated test passed."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 414

xATSInputContactStateAbnormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger,
               mtrapargsString02, mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "SEVERE: A user input contact on the device has changed to its abnormal state.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the input contact number.
        The fourth argument is the input contact name.
        The fifth argument is the input contact state (1=OPEN, 2=CLOSED).
        The sixth argument is the configured normal input contact state (1=OPEN, 2=CLOSED)."
   --#TYPE "APC XATS: Input contact has changed to its abnormal state."
   --#SUMMARY "Input contact has changed to its abnormal state."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 415

xATSInputContactStateNormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger,
               mtrapargsString02, mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A user input contact on the device has changed to its normal state.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the input contact number.
        The fourth argument is the input contact name.
        The fifth argument is the input contact state (1=OPEN, 2=CLOSED).
        The sixth argument is the configured normal input contact state (1=OPEN, 2=CLOSED)."
   --#TYPE "APC XATS: Input contact has changed to its normal state."
   --#SUMMARY "Input contact has changed to its normal state."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 416

xATSRemoteStartContactMismatch TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "SEVERE: The state of the generator's Remote Start input
        and the ATS's Engine Start output do not match.
        This indicates something wrong in the Engine Start wiring,
        which must be corrected. This condition will prevent the
        generator from being started when needed.

          (See also: xATSGeneratorStatusRemoteStart
           and xATSSwitchStatusEngineStartSignal OIDs)

        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: Generator/ATS start contact mismatch."
   --#SUMMARY "Generator/ATS start contact mismatch."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 417

xATSRemoteStartContactMismatchCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Mismatch in the state of the generator's
        Remote Start input and the ATS's Engine Start output as been resolved.
        This indicates something wrong in the Engine Start wiring,
        which must be corrected. This condition will prevent the
        generator from being started when needed.

          (See also: xATSGeneratorStatusRemoteStart
           and xATSSwitchStatusEngineStartSignal OIDs)

        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: Generator/ATS start contact mismatch cleared."
   --#SUMMARY "Generator/ATS start contact mismatch cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 418

xATSDoorOpenAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "WARNING: The XATS exterior panel door is open.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: Panel door is open alarm."
   --#SUMMARY "Panel door open alarm."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 419

xATSDoorOpenAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The external door to the device is closed.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: Panel door open alarm cleared."
   --#SUMMARY "Panel door open alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 420

xATSDCBackupAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "WARNING: The XATS's DC backup has been lost. The XATS will lose power
        on Source 1 failure, causing the Engine Start signal to be asserted.
        The XATS will then restart from Source 2.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: DC backup failure."
   --#SUMMARY "ATS DC backup failure."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 421

xATSDCBackupAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: DC backup alarm has been cleared in the device.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: DC backup alarm cleared."
   --#SUMMARY "DC backup alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 422

-- xATS Generator Traps

xATSGeneratorLowCoolantLevelAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName,  mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: Low coolant level has been detected in the generator.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator low coolant level alarm."
   --#SUMMARY "Generator low coolant level alarm."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 423

xATSGeneratorLowCoolantLevelAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The detected low coolant level has been cleared in the generator.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator low coolant level alarm cleared."
   --#SUMMARY "Generator low coolant level alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 424

xATSGeneratorVeryLowCoolantLevelAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: Very low coolant level has been detected in the generator.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator very low coolant level alarm."
   --#SUMMARY "Generator very low coolant level alarm."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 425

xATSGeneratorVeryLowCoolantLevelAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The detected Very low coolant level has been cleared in the generator.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator very low coolant level alarm cleared."
   --#SUMMARY "Generator very low coolant level alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 426

xATSGeneratorHighCoolantTempAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: High coolant temperature has been detected in the generator.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator high coolant temperature alarm."
   --#SUMMARY "Generator high coolant temperature alarm."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 427

xATSGeneratorHighCoolantTempAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The detected high coolant temperature has been cleared in the generator.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator high coolant temperature alarm cleared."
   --#SUMMARY "Generator high coolant temperature alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 428

xATSGeneratorVeryHighCoolantTempAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: Very high coolant temperature has been detected in the generator.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator very high coolant temperature alarm."
   --#SUMMARY "Generator very high coolant temperature alarm."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 429

xATSGeneratorVeryHighCoolantTempAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The Very high coolant temperature condition has been cleared in the generator.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator very high coolant temperature alarm cleared."
   --#SUMMARY "Generator very high coolant temperature alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 430

xATSGeneratorLowCoolantTempAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "WARNING: Low coolant temperature has been detected in the generator.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator low coolant temperature alarm."
   --#SUMMARY "Generator low coolant temperature alarm."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 431

xATSGeneratorLowCoolantTempAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The low coolant temperature condition has been cleared in the generator.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator low coolant temperature alarm cleared."
   --#SUMMARY "Generator low coolant temperature alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 432

xATSGeneratorLowOilLevelAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: Low oil level has been detected in the generator.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator low oil level alarm."
   --#SUMMARY "Generator low oil level alarm."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 433

xATSGeneratorLowOilLevelAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Low oil level alarm has been cleared in the generator.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator low oil level alarm cleared."
   --#SUMMARY "Generator low oil level alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 434

xATSGeneratorLowBatteryVoltDuringCrankAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: The generator's battery voltage has been detected
        as low while cranking the engine.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Low batt. voltage while cranking alarm."
   --#SUMMARY "Generator low battery volts while cranking alarm."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 435

xATSGeneratorLowBatteryVoltDuringCrankAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The generator's low battery voltage while
        cranking condition has been cleared.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "XGEN: Generator low batt. voltage while cranking alarm cleared."
   --#SUMMARY "Generator low battery volts while cranking alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 436

xATSGeneratorVeryLowBatteryVoltDuringCrankAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: The generator's battery voltage has been detected
        as very low while cranking the engine.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "XGEN: Generator v.low battery voltage while cranking alarm."
   --#SUMMARY "Generator v.low battery volts while cranking alarm."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 437

xATSGeneratorVeryLowBatteryVoltDuringCrankAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The generator's high battery voltage while
        cranking condition has been cleared.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "XGEN: Generator v.low batt volt, while cranking alarm cleared."
   --#SUMMARY "Generator v.low battery volts while cranking alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 438

xATSGeneratorEStop TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "SEVERE: The generator's emergency stop input has been activated.
        After the emergency stop signal has been removed, the E-Stop condition
        must be cleared before the generator can be started again.
        E-Stop conditions can only be cleared via the generator front panel.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code.
        The fourth argument is the type of E-Stop (1=LOCAL, 2=REMOTE)."
   --#TYPE "APC XGEN: Generator emergency stop engaged."
   --#SUMMARY "Generator emergency stop engaged."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE NONOPERATIONAL
   ::= 439

xATSGeneratorEStopCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The generator's emergency stop condition has been cleared.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code.
        The fourth argument is the type of E-Stop (1=LOCAL, 2=REMOTE)."
   --#TYPE "APC XGEN: Generator emergency stop condition cleared."
   --#SUMMARY "Generator emergency stop condition cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 440

xATSGeneratorHighBatteryVolt TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName,  mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "WARNING: The generator's battery voltage has been detected as high.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator high battery voltage."
   --#SUMMARY "Generator high battery volts."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 441

xATSGeneratorHighBatteryVoltCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The detected high battery voltage has been cleared, on the generator.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator high battery voltage condition cleared."
   --#SUMMARY "Generator high battery volts condition cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 442

xATSGeneratorLowBatteryVolt TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName,  mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: The generator's battery voltage has been detected as low.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator low battery voltage."
   --#SUMMARY "Generator low battery volts."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 443

xATSGeneratorLowBatteryVoltCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The detected low battery voltage has been cleared, on the generator.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator low battery voltage condition cleared."
   --#SUMMARY "Generator low battery volts condition cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 444

xATSGeneratorControlSwitchNotAuto TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: The control switch on the generator is not in auto position.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator not-in-automatic mode."
   --#SUMMARY "Generator not-in-auto."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 445

xATSGeneratorControlSwitchNotAutoCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The control switch on the generator is in auto position.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator automatic mode restored."
   --#SUMMARY "Generator not-in-auto cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 446

xATSGeneratorLowOilPressure TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName,  mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: The generator's oil pressure has been detected as low.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator low oil pressure."
   --#SUMMARY "Generator low oil pressure."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 447

xATSGeneratorLowOilPressureCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The detected low oil pressure has been cleared, on the generator.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator low oil pressure condition cleared."
   --#SUMMARY "Generator low oil pressure condition cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 448

xATSGeneratorVeryLowOilPressure TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName,  mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: The generator's oil pressure has been detected as very low.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator v.low oil pressure."
   --#SUMMARY "Generator v.low oil pressure."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 449

xATSGeneratorVeryLowOilPressureCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The detected v.low oil pressure has been cleared, on the generator.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator v.low oil pressure condition cleared."
   --#SUMMARY "Generator v.low oil pressure condition cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 450

xATSGeneratorOverload TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: The generator is overloaded.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator is in overload event."
   --#SUMMARY "Generator on overload event."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 451

xATSGeneratorOverloadCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The generator is running within loading limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator is in overload event cleared."
   --#SUMMARY "Generator on overload event cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 452

xATSGeneratorLowACVEvent TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: The generator AC voltage is outside the acceptable bounds.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: State of the Generator AC voltage."
   --#SUMMARY " State of the Generator AC voltage."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 453

xATSGeneratorLowACVEventCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The generator AC voltage is within normal bounds.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: State of the Generator AC voltage cleared."
   --#SUMMARY "State of the Generator AC voltage cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 454

xATSGeneratorHighACVEvent TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: The generator AC voltage is outside the acceptable bounds.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: State of the Generator AC voltage."
   --#SUMMARY " State of the Generator AC voltage."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 455

xATSGeneratorHighACVEventCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The generator AC voltage is within normal bounds.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: State of the Generator AC voltage cleared."
   --#SUMMARY "State of the Generator AC voltage cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 456

xATSGeneratorOverspeed TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: The generator is running over the acceptable RPM.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator overspeed condition."
   --#SUMMARY "Generator overspeed condition."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 457

xATSGeneratorOverspeedCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The generator overspeed shutdown has been cleared.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator overspeed condition cleared."
   --#SUMMARY "Generator overspeed condition cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 458

xATSGeneratorEngineCold TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: The generator engine is cold, may not start.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator engine is cold, may not start."
   --#SUMMARY "Generator engine is cold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 459

xATSGeneratorEngineColdCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The engine is not cold to start.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Engine is cold to start condition cleared."
   --#SUMMARY "Engine is cold to start condition cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 460

xATSGeneratorOutputBreakerOpen TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: The generators output breaker has been detected as open.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator output breaker open alarm."
   --#SUMMARY "Generator output breaker open."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE NONOPERATIONAL
   ::= 461

xATSGeneratorOutputBreakerOpenCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The engine is not cold to start.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator output breaker open alarm cleared."
   --#SUMMARY "Generator output breaker open cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 462

xATSGeneratorLowFuelLevelAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "WARNING: The tank fuel level is below the limits specified
        in the xATSGeneratorFuelSystemLowFuelLevelThreshold OID.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the measured fuel level in percent of full."
   --#TYPE "APC XGEN: Low fuel level alarm."
   --#SUMMARY "Generator low fuel level alarm."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 463

xATSGeneratorLowFuelLevelAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The tank fuel level is back above the specified limit.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XGEN: Low fuel level alarm cleared."
   --#SUMMARY "Generator low fuel level alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 464

xATSGeneratorVeryLowFuelLevelAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: The tank fuel level is below the low threshold limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the measured tank fuel level in percent of full."
   --#TYPE "APC XGEN: Very Low fuel level alarm."
   --#SUMMARY "Generator very low fuel level alarm."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 465

xATSGeneratorVeryLowFuelLevelAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The detected low tank level has been cleared in the device.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XGEN: Very low fuel level alarm cleared."
   --#SUMMARY "Generator very low fuel level alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 466

xATSGeneratorLowRunTimeAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "WARNING: The estimated runtime is below the limits specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the estimated runtime in hours."
   --#TYPE "APC XGEN: Low run time alarm."
   --#SUMMARY "Generator low run time alarm."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 467

xATSGeneratorLowRunTimeAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The detected low runtime has been cleared in the device.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XGEN: Low run time alarm cleared."
   --#SUMMARY "Generator low run time alarm."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 468

xATSGeneratorVeryLowRunTimeAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: The estimated runtime is below the limits specified
        in the xATSGeneratorFuelSystemVeryLowRunTimeThreshold OID.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the estimated runtime in hours."
   --#TYPE "APC XGEN: Very low run time alarm."
   --#SUMMARY "Generator very low run time alarm."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 469

xATSGeneratorVeryLowRunTimeAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The detected low runtime has been cleared in the device.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XGEN: Very low run time alarm cleared."
   --#SUMMARY "Generator very low run time alarm."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 470

xATSGeneratorServiceDueAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "WARNING: The generator is due for scheduled service.
        Generation of this alarm is based on calendar days since
        and/or actual generator run-hours since last service.
        This alarm is cleared using the xATSGeneratorServiceResetRecord OID.

          (See also: xATSGeneratorServiceCalendarIntervalThreshold
           and xATSGeneratorServiceRunHoursThreshold OIDs)

        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: Generator scheduled maintenance is due."
   --#SUMMARY "Generator maintenance due."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 471

xATSGeneratorServiceDueAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The generator's service registers have been reset.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: Generator service due alarm is cleared."
   --#SUMMARY "Generator service alarm is cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 472

xATSGeneratorShutdown TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: The generator is shutdown.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator shutdown."
   --#SUMMARY "Generator shutdown"
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 473

xATSGeneratorShutdownCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The generator shutdown alarm is cleared.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator shutdown is cleared."
   --#SUMMARY "Generator shutdown is cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 474

xATSGeneratorBatteryCharger TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: The generator battery charger is nonfunctional.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator batt. charger is nonfunctional."
   --#SUMMARY "Generator battery charger is nonfunctional"
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 475

xATSGeneratorBatteryChargerCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Fault in the generator battery charger is cleared.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Fault in the generator battery charger is cleared."
   --#SUMMARY "Fault in the generator battery charger is cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 476

xATSGeneratorGenericEvent TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName,  mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "WARNING: Any generic generator event.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator generic event."
   --#SUMMARY "Generator generic event."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 477

xATSGeneratorGenericEventCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName,  mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Generated generic generator event is cleared.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generic generator event is cleared."
   --#SUMMARY "Generic generator event is cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 478

-- xPDU Traps (part 2)

xPDUInternalCommErrorCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Internal communication has been restored.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XPDU: Internal Communication error cleared."
   --#SUMMARY "Communication error cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 479


xPDUSystemStateAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName,
               mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: The PDU's breakers (Q1, Q2 & Q3) are in a configuration that might lead
        to system unavailability.  it may signify a temporary condition, when the breakers
        are placed in an atypical manner as the user transitions to (UPS OPERATION or MAINTENANCE BYPASS)
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the type of state change (1=NO UPS INPUT, 2=NO PANEL FEED, 3=ATYPICAL BYPASS MODE).
         note: The NO_PANEL_FEED alarm is applicable only for PDUs with system bypass."
   --#TYPE "APC XPDU: System state change alarm."
   --#SUMMARY "PDU state change alarm."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 480

xPDUSystemStateAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName,
               mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The PDU's breakers (Q1, Q2 & Q3) are set in a configuration
        that is a non-alarm state.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the type of state change (1=NO UPS INPUT, 2=NO PANEL FEED, 3=ATYPICAL BYPASS MODE).
         note: The NO_PANEL_FEED alarm is applicable only for PDUs with system bypass."
   --#TYPE "APC XPDU: Normal system state change."
   --#SUMMARY "PDU normal state change."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 481

xPDUEpoTestMode TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsString }
   DESCRIPTION
      "WARNING: The device's Emergency Power Off (EPO) circuit has been
        switched back to the test position.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XPDU: Emergency Power Off (EPO) in test mode."
   --#SUMMARY "EPO disabled."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 482

xPDUEpoArmed TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The device's Emergency Power Off (EPO) circuit has been
        switched back to the armed position.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XPDU: Emergency Power Off (EPO) enabled."
   --#SUMMARY "EPO armed."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 483

xPDUFuseBlownAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName,
               mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: One or more fuses in this PDU have been detected as open.
        These fuses are in the feed to the UPS associated with this PDU.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1, 2=L2, 3=L3)."
   --#TYPE "APC XPDU: Check fuse alarm."
   --#SUMMARY "Fuse detected opened."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 484

xPDUFuseBlownAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName,
               mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A previous check fuse alarm in this PDU has cleared.
        These fuses are in the feed to the UPS associated with this PDU.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1, 2=L2, 3=L3)."
   --#TYPE "APC XPDU: Check fuse alarm cleared."
   --#SUMMARY "Fuse alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 485

xPDUBreakerPositionAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName,
               mtrapargsInteger, mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "SEVERE: A PDU breaker is in a state that compromises system availability.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the breaker (1=MAIN INPUT, 2=BYPASS INPUT, 3=CROSS TIE, 4=OUTPUT).
         note: The OUTPUT breaker position alarm is applicable only for PDUs with no system bypass.
        The fourth argument is the breaker position (1=OPEN, 2=CLOSED)."
   --#TYPE "APC XPDU: Breaker position alarm."
   --#SUMMARY "Breaker position alarm."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 486

xPDUBreakerPositionAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName,
               mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A PDU breaker is no longer in a state that compromises system availability.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the breaker (1=MAIN INPUT, 2=BYPASS INPUT, 3=CROSS TIE, 4=OUTPUT).
         note: The OUTPUT breaker position alarm cleared is applicable only for PDUs with no system bypass."
   --#TYPE "APC XPDU: Breaker position alarm cleared."
   --#SUMMARY "Breaker alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 487

xPDUBreakerChangeEvent TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger,
               mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A system breaker or switch within the device has changed state.
        They are generated when any of the Q1, Q2 or Q3 breakers have changed states.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the breaker that has changed
        (1=UPS FEED (Q1), 2=UPS OUTPUT(Q2), 3=MAINTENANCE BYPASS (Q3).
        The fourth argument is the state of the breaker that has changed (1=OPEN, 2=CLOSED).
        The fifth argument is a 8-bit field representing the state of all breakers in the system,
        when any of one of the Q1, Q2 or Q3 breakers have changed state.

        The bit map is represented in the following manner (b7, b6 ... b0)
        b0 - UPS FEED (Q1)
        b1 - MAINTENANCE BYPASS (Q3)
        b2 - UPS OUTPUT (Q2)
        b3 - MAIN INPUT
        b4 - BYPASS INPUT
        b5 - CROSS-TIE OUTPUT

        Example:  value of 60 (0x3C) indicates that the CROSS_TIE, BYPASS and MAIN INPUT, and Q2 breakers
        are CLOSED and Q3, Q1 breakers are OPEN."
   --#TYPE "APC XPDU: Breaker/switch change event."
   --#SUMMARY "Breaker/switch change event."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 488

xPDUDataCommMismatchError TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsString }
   DESCRIPTION
      "SEVERE: A data incompatibility exists within the device.  This
        is typically the result of mismatches between firmware revisions
        of the transfer switch controller and the Network Management interface.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XPDU: Data mismatch error."
   --#SUMMARY "XPDU data mismatch error."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 489

xPDUDataCommMismatchErrorCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The internal data incompatibility has been resolved.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XPDU: data mismatch error cleared."
   --#SUMMARY "XPDU data mismatch error cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 490

xPDUSystemInMaintenanceBypassMode TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsString }
   DESCRIPTION
      "WARNING: The PDU state has changed to maintenance bypass mode.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XPDU: System state changed to maintenance bypass."
   --#SUMMARY "PDU state changed to maintenance bypass."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 491

xPDUSystemInUPSOperationalMode TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The PDU state has changed to UPS operational mode.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XPDU: System state changed to UPS operational."
   --#SUMMARY "PDU state changed to UPS operational."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 492

xATSGeneratorFuelTankRuptureAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName,  mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "WARNING: Detected a rupture in the inner wall of the generator fuel tank.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator inner wall rupture alarm."
   --#SUMMARY "Generator inner wall rupture alarm."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 493

xATSGeneratorFuelTankRuptureAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The rupture in the inner wall of the generator is not detected.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator inner wall rupture alarm cleared."
   --#SUMMARY "Generator inner wall rupture alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 494

xATSGeneratorGroundFaultAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName,  mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: Generator ground fault alarm.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator ground fault alarm."
   --#SUMMARY "Generator ground fault alarm."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 495

xATSGeneratorGroundFaultAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Generator ground fault alarm cleared.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator ground fault alarm cleared."
   --#SUMMARY "Generator ground fault alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 496

xATSOutputLoadPoweredByGeneratorAlarm TRAP-TYPE
  ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "WARNING: The system load on the output of the ATS is being powered by source 2 (generator).
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument indicates if the load is powered by the generator,
        when 'load testing' the generator (1 = LIVE, 2 = TEST)."
   --#TYPE "APC XATS: System load powered by generator alarm."
   --#SUMMARY "System load powered by generator."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 497

xATSOutputLoadPoweredByGeneratorAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The system load on the output of the ATS is no longer being powered by source 2 (generator).
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: System load powered by generator alarm cleared."
   --#SUMMARY "System load powered by generator alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 498

xAPCControllerFirmwareUpdateTransferStart TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString05, mtrapargsString04, mtrapargsString02, mtrapargsString03,
               mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Start controller firmware transfer in the device.
        The first argument is the host device serial number.
        The second argument is the host model name that initiated the transfer.
        The third argument is the name of the file that is transferred.
        The fourth argument is the updated revision of the file, if available
        The fifth argument is the reason for the update, if available
         (1=User request, 2=Automatic upgrade by NMC, 3=Unknown)."
   --#TYPE "APC: Start update transfer."
   --#SUMMARY "Start update transfer."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 499

xAPCControllerFirmwareUpdateTransferComplete TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString05, mtrapargsString04, mtrapargsString02,
               mtrapargsString03, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Transfer of controller firmware was completed in the device.
        The first argument is the host device serial number.
        The second argument is the host device model name that completed the transfer.
        The third argument is the name of the file that was transferred.
        The fourth argument is the revision of the file that was transferred, if available."
   --#TYPE "APC : Update transfer complete."
   --#SUMMARY "Update transfer complete."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 500


xAPCControllerFirmwareUpdateTransferFailed TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString05, mtrapargsString04, mtrapargsString02,
               mtrapargsString03, mtrapargsString }
   DESCRIPTION
      "SEVERE: Transfer of controller firmware failed.
        The first argument is the host device serial number.
        The second argument is the host device model name that failed to transfer.
        The third argument is the name of the file that failed the transfer, if available.
        The fourth argument is the reason for failure."
   --#TYPE "APC: Update transfer failed."
   --#SUMMARY "Update transfer failed."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 501

upsPfcInputRelayFailure TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: The PFC (Power Factor Correction) input relay failure exists."
   --#TYPE "APC UPS: The PFC input relay failure exists."
   --#SUMMARY "The PFC (Power Factor Correction) input relay failure exists."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 502

upsPfcInputRelayFailureCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The PFC (Power Factor Correction) input relay failure cleared."
   --#TYPE "APC UPS: The PFC input relay failure cleared."
   --#SUMMARY "The PFC (Power Factor Correction) input relay failure cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 503

upsInverterOverTemperature TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: The inverter over temperature condition exists."
   --#TYPE "APC UPS: The inverter over temperature condition exists."
   --#SUMMARY "The inverter over temperature condition exists."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 504

upsInverterOverTemperatureCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The inverter over temperature condition cleared."
   --#TYPE "APC UPS: The inverter over temperature condition cleared."
   --#SUMMARY "The inverter over temperature condition cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 505

upsBatteryOverVoltage TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: The battery over voltage condition exists."
   --#TYPE "APC UPS: The battery over voltage condition exists."
   --#SUMMARY "The battery over voltage condition exists."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 506

upsBatteryOverVoltageCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The battery over voltage condition cleared."
   --#TYPE "APC UPS: The battery over voltage condition cleared."
   --#SUMMARY "The battery over voltage condition cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 507

upsEepromFault TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: The EEPROM fault exists."
   --#TYPE "APC UPS: The EEPROM fault exists."
   --#SUMMARY "The EEPROM fault exists."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 508

upsEepromFaultCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The EEPROM fault cleared."
   --#TYPE "APC UPS: The EEPROM fault cleared."
   --#SUMMARY "The EEPROM fault cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 509

-- rARU Traps (part 2)

aruFanRuntimeAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName,
               rARUStatusAruIndex, rARUStatusAruName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "WARNING: The total running hours for a fan has exceeded
        the run hour threshold.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the ARU number.
        The fourth argument is the ARU name.
        The fifth argument indicates which fan in the ARU."
   --#TYPE "APC ARU: Fan Runhour Warning."
   --#SUMMARY "Fan Runhour Alarm."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 510

aruFanRuntimeAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName,
               rARUStatusAruIndex, rARUStatusAruName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The total running hours for a fan is no longer
        above the fan runhour threshold.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the ARU number.
        The fourth argument is the ARU name.
        The fifth argument indicates which fan in the ARU."
   --#TYPE "APC ARU: Fan Runhour Alarm Cleared."
   --#SUMMARY "Fan Runhour Alarm Cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 511


aruFanPoorPerformanceAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName,
               rARUStatusAruIndex, rARUStatusAruName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "WARNING: Poor fan performance has been detected in the ARU,
        indicating that the fan may be close to failing.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the ARU number.
        The fourth argument is the ARU name.
        The fifth argument indicates which fan in the ARU."
   --#TYPE "APC ARU: Poor Fan Performance Warning."
   --#SUMMARY "Fan Health Alarm."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 512

aruFanPoorPerformanceAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName,
               rARUStatusAruIndex, rARUStatusAruName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Fan performance is no longer degraded.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the ARU number.
        The fourth argument is the ARU name.
        The fifth argument indicates which fan in the ARU."
   --#TYPE "APC ARU: Poor Fan Performance Warning Cleared."
   --#SUMMARY "Fan Health Alarm Cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 513

aruRedundantPowerLostAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName,
               rARUStatusAruIndex, rARUStatusAruName, mtrapargsString }
   DESCRIPTION
      "WARNING: One of the redundant line cords on the ARU is no longer receiving AC power.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the ARU number.
        The fourth argument is the ARU name."
   --#TYPE "APC ARU: Redundant AC Input is not Present."
   --#SUMMARY "AC Redundancy Lost."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 514

aruRedundantPowerLostAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName,
               rARUStatusAruIndex, rARUStatusAruName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Line-cord redundancy has been restored to the ARU.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the ARU number.
        The fourth argument is the ARU name."
   --#TYPE "APC ARU: Redundant AC Input is Present."
   --#SUMMARY "AC Redundancy Restored."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 515

apcDeviceConfigChange TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A device configuration change has been made on the device.
        The first argument is the device serial number.
        The second argument is the device name.
        The third argument is a secondary device id number."
   --#TYPE "APC: A device configuration change on a device."
   --#SUMMARY "A device configuration change has been made on a device."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 516

apcEnvSensorConnected TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04,
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A sensor has been connected to the host device.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number.
        The fourth argument is the sensor number.
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: Sensor Connected."
   --#SUMMARY "Sensor Connected."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 517

apcEnvSensorDisconnected TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04,
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
      "SEVERE: A sensor has been disconnected from the device.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number.
        The fourth argument is the sensor number.
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: Sensor Disconnected."
   --#SUMMARY "Sensor Disconnected."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 518

apcEnvMaxTempThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04,
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "SEVERE: Max temperature threshold violated on the sensor.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number.
        The fourth argument is the sensor number.
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: Max temperature threshold violation."
   --#SUMMARY "Max temperature threshold violation."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 519

apcEnvMaxTempThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04,
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Max temperature threshold violation cleared on the sensor.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number.
        The fourth argument is the sensor number.
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: Max temperature threshold violation cleared."
   --#SUMMARY "Max temperature threshold violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 520

apcEnvHighTempThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04,
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "WARNING: High temperature threshold violated on the sensor.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number.
        The fourth argument is the sensor number.
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: High temperature threshold violation."
   --#SUMMARY "High temperature threshold violation."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 521

apcEnvHighTempThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04,
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: High temperature threshold violation cleared on the sensor.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number.
        The fourth argument is the sensor number.
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: High temperature threshold violation cleared."
   --#SUMMARY "High temperature threshold violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 522

apcEnvLowTempThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04,
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "WARNING: Low temperature threshold violated on the sensor.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number.
        The fourth argument is the sensor number.
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: Low temperature threshold violation."
   --#SUMMARY "Low temperature threshold violation."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 523

apcEnvLowTempThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04,
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Low temperature threshold violation cleared on the sensor.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number.
        The fourth argument is the sensor number.
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: Low temperature threshold violation cleared."
   --#SUMMARY "Low temperature threshold violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 524

apcEnvMinTempThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04,
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "SEVERE: Min temperature threshold violated on the sensor.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number.
        The fourth argument is the sensor number.
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: Min temperature threshold violation."
   --#SUMMARY "Min temperature threshold violation."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 525

apcEnvMinTempThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04,
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Min temperature threshold violation cleared on the sensor.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number.
        The sixth argument is the sensor number.
        The seventh argument is the sensor name."
   --#TYPE "APC ENV: Min temperature threshold violation cleared."
   --#SUMMARY "Min temperature threshold violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 526

apcEnvSTIncTempRateViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04,
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "SEVERE: Short-term increasing temperature rate violated on the sensor.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number.
        The fourth argument is the sensor number.
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: Short-term inc. temp rate violation."
   --#SUMMARY "Short-term inc. temp rate violation."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 527

apcEnvSTIncTempRateViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04,
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Short-term increasing temperature rate cleared on the sensor.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number.
        The fourth argument is the sensor number.
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: Short-term inc. temp rate violation cleared."
   --#SUMMARY "Short-term inc. temp rate violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 528

apcEnvSTDecTempRateViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04,
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "SEVERE: Short-term decreasing temperature rate violated on the sensor.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number.
        The fourth argument is the sensor number.
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: Short-term dec. temp rate violation."
   --#SUMMARY "Short-term dec. temp rate violation."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 529

apcEnvSTDecTempRateViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04,
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Short-term decreasing temperature rate cleared on the sensor.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number.
        The fourth argument is the sensor number.
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: Short-term dec. temp rate violation cleared."
   --#SUMMARY "Short-term dec. temp rate violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 530

apcEnvLTIncTempRateViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04,
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "SEVERE: Long-term increasing temperature rate violated on the sensor.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number.
        The fourth argument is the sensor number.
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: Long-term inc. temp rate violation."
   --#SUMMARY "Long-term inc. temp rate violation."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 531

apcEnvLTIncTempRateViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04,
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Long-term increasing temperature rate cleared on the sensor.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number.
        The fourth argument is the sensor number.
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: Long-term inc. temp rate violation cleared."
   --#SUMMARY "Long-term inc. temp rate violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 532

apcEnvLTDecTempRateViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04,
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "SEVERE: Long-term decreasing temperature rate violated on the sensor.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number.
        The fourth argument is the sensor number.
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: Long-term dec. temp rate violation."
   --#SUMMARY "Long-term dec. temp rate violation."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 533

apcEnvLTDecTempRateViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04,
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Long-term decreasing temperature rate cleared on the sensor.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number.
        The fourth argument is the sensor number.
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: Long-term dec. temp rate violation cleared."
   --#SUMMARY "Long-term dec. temp rate violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 534

apcEnvMaxHumidityThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04,
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "SEVERE: Max humidity threshold violated on the sensor.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number.
        The fourth argument is the sensor number.
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: Max humidity threshold violation."
   --#SUMMARY "Max humidity threshold violation."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 535

apcEnvMaxHumidityThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04,
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Max humidity threshold violation cleared on the sensor.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number.
        The fourth argument is the sensor number.
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: Max humidity threshold violation cleared."
   --#SUMMARY "Max humidity threshold violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 536

apcEnvHighHumidityThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04,
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "WARNING: High humidity threshold violated on the sensor.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number.
        The fourth argument is the sensor number.
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: High humidity threshold violation."
   --#SUMMARY "High humidity threshold violation."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 537

apcEnvHighHumidityThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04,
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: High humidity threshold violation cleared on the sensor.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number.
        The fourth argument is the sensor number.
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: High humidity threshold violation cleared."
   --#SUMMARY "High humidity threshold violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 538

apcEnvLowHumidityThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04,
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "WARNING: Low humidity threshold violated on the sensor.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number.
        The fourth argument is the sensor number.
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: Low humidity threshold violation."
   --#SUMMARY "Low humidity threshold violation."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 539

apcEnvLowHumidityThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04,
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Low humidity threshold violation cleared on the sensor.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number.
        The fourth argument is the sensor number.
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: Low humidity threshold violation cleared."
   --#SUMMARY "Low humidity threshold violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 540

apcEnvMinHumidityThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04,
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "SEVERE: Min humidity threshold violated on the sensor.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number.
        The fourth argument is the sensor number.
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: Min humidity threshold violation."
   --#SUMMARY "Min humidity threshold violation."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 541

apcEnvMinHumidityThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04,
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Min humidity threshold violation cleared on the sensor.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number.
        The fourth argument is the sensor number.
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: Min humidity threshold violation cleared."
   --#SUMMARY "Min humidity threshold violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 542

apcBeaconConnected TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A beacon has been connected to the device.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number."
   --#TYPE "APC: Beacon Connected."
   --#SUMMARY "Beacon Connected."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 543

apcBeaconDisconnected TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, mtrapargsString }
   DESCRIPTION
      "SEVERE: A beacon has been disconnected from the device.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. "
   --#TYPE "APC: Beacon Disconnected."
   --#SUMMARY "Beacon Disconnected."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 544

apcBeaconOn TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A beacon has gone on (activated).
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. "
   --#TYPE "APC: Beacon On."
   --#SUMMARY "Beacon On."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 545

apcBeaconOff TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A beacon has gone off (deactivated).
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. "
   --#TYPE "APC: Beacon Off."
   --#SUMMARY "Beacon Off."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 546

apcOutletStateAbnormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, mtrapargsInteger, mtrapargsString04,
               mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "WARNING: An outlet on the device has changed to its abnormal state.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number.
        The fourth argument is the outlet number.
        The fifth argument is the outlet name.
        The sixth argument is the current outlet state (1=ON, 2=OFF).
        The seventh argument is the configured normal outlet state (1=ON, 2=OFF)."
   --#TYPE "APC: Outlet has changed to its abnormal state."
   --#SUMMARY "Outlet has changed to its abnormal state."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 547

apcOutletStateNormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, mtrapargsInteger, mtrapargsString04,
               mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An outlet on the device has changed to its normal state.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number.
        The fourth argument is the outlet number.
        The fifth argument is the outlet name.
        The sixth argument is the current outlet state (1=ON, 2=OFF).
        The seventh argument is the configured normal outlet state (1=ON, 2=OFF)."
   --#TYPE "APC: Outlet has changed to its normal state."
   --#SUMMARY "Outlet has changed to its normal state."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 548

apcOutputRelayStateAbnormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, mtrapargsInteger,
               mtrapargsString04, mtrapargsInteger02,
               mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "WARNING: An output relay on the device has changed to its abnormal state.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number.
        The fourth argument is the output relay number.
        The fifth argument is the output relay name.
        The sixth argument is the current output relay state (1=CLOSED, 2=OPEN).
        The seventh argument is the configured normal output relay state (1=CLOSED, 2=OPEN)."
   --#TYPE "APC: Output Relay has changed to its abnormal state."
   --#SUMMARY "Output Relay has changed to its abnormal state."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 549

apcOutputRelayStateNormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, mtrapargsInteger,
               mtrapargsString04, mtrapargsInteger02,
               mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An output relay on the device has changed to its normal state.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number.
        The fourth argument is the output relay number.
        The fifth argument is the output relay name.
        The sixth argument is the current output relay state (1=CLOSED, 2=OPEN).
        The seventh argument is the configured normal output relay state (1=CLOSED, 2=OPEN)."
   --#TYPE "APC: Output Relay has changed to its normal state."
   --#SUMMARY "Output Relay has changed to its normal state."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 550

apcHardwareStateAbnormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04,
               mtrapargsInteger, mtrapargsString }
   DESCRIPTION

      "SEVERE: The device's hardware is improperly configured and operating outside
        normal bounds for the hardware.  This can be caused by improper devices being
        connected to device ports or Alink Current limit detection.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number.
        The fourth argument is a hardware specific state code."

   --#TYPE "APC: Hardware is in an abnormal state."
   --#SUMMARY "Hardware is in an abnormal state."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 551

apcHardwareStateNormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03,
               mtrapargsInteger04, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The device's hardware is in its normal operational state.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number."
   --#TYPE "APC EMS: Hardware is in a normal state."
   --#SUMMARY "Hardware is in its normal state."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 552

apcCriticalDiscreteInputContactStateAbnormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, mtrapargsInteger,
               mtrapargsString04, mtrapargsInteger02,
               mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "SEVERE: A discrete input contact on the device has changed to its abnormal state.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number.
        The fourth argument is the input contact number.
        The fifth argument is the input contact name.
        The sixth argument is the input contact state (1=CLOSED, 2=OPEN).
        The seventh argument is the configured normal input contact state (1=CLOSED, 2=OPEN)."
   --#TYPE "APC: Discrete input contact has changed to its abnormal state."
   --#SUMMARY "Discrete input contact has changed to its abnormal state."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 553

apcCriticalDiscreteInputContactStateNormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, mtrapargsInteger,
               mtrapargsString04, mtrapargsInteger02,
               mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A discrete input contact on the device has changed to its normal state.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number.
        The fourth argument is the input contact number.
        The fifth argument is the input contact name.
        The sixth argument is the input contact state (1=CLOSED, 2=OPEN).
        The seventh argument is the configured normal input contact state (1=CLOSED, 2=OPEN)."
   --#TYPE "APC: Discrete input contact has changed to its normal state."
   --#SUMMARY "Discrete input contact has changed to its normal state."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 554

apcWarningDiscreteInputContactStateAbnormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, mtrapargsInteger,
               mtrapargsString04, mtrapargsInteger02,
               mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "WARNING: A discrete input contact on the device has changed to its abnormal state.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number.
        The fourth argument is the input contact number.
        The fifth argument is the input contact name.
        The sixth argument is the input contact state (1=CLOSED, 2=OPEN).
        The seventh argument is the configured normal input contact state (1=CLOSED, 2=OPEN)."
   --#TYPE "APC: Discrete input contact has changed to its abnormal state."
   --#SUMMARY "Discrete input contact has changed to its abnormal state."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 555

apcWarningDiscreteInputContactStateNormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, mtrapargsInteger,
               mtrapargsString04, mtrapargsInteger02,
               mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A discrete input contact on the device has changed to its normal state.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number.
        The fourth argument is the input contact number.
        The fifth argument is the input contact name.
        The sixth argument is the input contact state (1=CLOSED, 2=OPEN).
        The seventh argument is the configured normal input contact state (1=CLOSED, 2=OPEN)."
   --#TYPE "APC: Discrete input contact has changed to its normal state."
   --#SUMMARY "Discrete input contact has changed to its normal state."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 556

apcInformationalDiscreteInputContactStateAbnormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, mtrapargsInteger,
               mtrapargsString04, mtrapargsInteger02,
               mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A discrete input contact on the device has changed to its abnormal state.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number.
        The fourth argument is the input contact number.
        The fifth argument is the input contact name.
        The sixth argument is the input contact state (1=CLOSED, 2=OPEN).
        The seventh argument is the configured normal input contact state (1=CLOSED, 2=OPEN)."
   --#TYPE "APC: Discrete input contact has changed to its abnormal state."
   --#SUMMARY "Discrete input contact has changed to its abnormal state."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 557

apcInformationalDiscreteInputContactStateNormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, mtrapargsInteger,
               mtrapargsString04, mtrapargsInteger02,
               mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A discrete input contact on the device has changed to its normal state.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number.
        The fourth argument is the input contact number.
        The fifth argument is the input contact name.
        The sixth argument is the input contact state (1=CLOSED, 2=OPEN).
        The seventh argument is the configured normal input contact state (1=CLOSED, 2=OPEN)."
   --#TYPE "APC: Discrete input contact has changed to its normal state."
   --#SUMMARY "Discrete input contact has changed to its normal state."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 558

apcAnalogInputMaxThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04,
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "SEVERE: Maximum threshold violated on an analog input.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number.
        The fourth argument is the input number.
        The fifth argument is the input name."
   --#TYPE "APC: Maximum threshold violation on analog input."
   --#SUMMARY "Max threshold violation on input."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 559

apcAnalogInputMaxThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04,
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Maximum threshold violation cleared on the analog input.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number.
        The fourth argument is the input number.
        The fifth argument is the input name."
   --#TYPE "APC: Max threshold violation cleared."
   --#SUMMARY "Max threshold violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 560

apcAnalogInputHighThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04,
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "WARNING: High threshold violated on an analog input.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number.
        The fourth argument is the input number.
        The fifth argument is the input name."
   --#TYPE "APC: High threshold violation on analog input."
   --#SUMMARY "High threshold violation on input."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 561

apcAnalogInputHighThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04,
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: High threshold violation cleared on the analog input.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number.
        The fourth argument is the input number.
        The fifth argument is the input name."
   --#TYPE "APC: High threshold violation cleared."
   --#SUMMARY "High threshold violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 562

apcAnalogInputLowThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04,
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "WARNING: Low threshold violated on an analog input.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number.
        The fourth argument is the input number.
        The fifth argument is the input name."
   --#TYPE "APC: Low threshold violation on analog input."
   --#SUMMARY "Low threshold violation on input."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 563

apcAnalogInputLowThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04,
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Low threshold violation cleared on the analog input.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number.
        The fourth argument is the input number.
        The fifth argument is the input name."
   --#TYPE "APC: Low threshold violation cleared."
   --#SUMMARY "Low threshold violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 564

apcAnalogInputMinThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04,
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "SEVERE: Minimum threshold violated on an analog input.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number.
        The fourth argument is the input number.
        The fifth argument is the input name."
   --#TYPE "APC: Min threshold violation on analog input."
   --#SUMMARY "Min threshold violation on input."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 565

apcAnalogInputMinThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04,
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Minimum threshold violation cleared on the analog input.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number.
        The fourth argument is the input number.
        The fifth argument is the input name."
   --#TYPE "APC: Min threshold violation cleared."
   --#SUMMARY "Min threshold violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 566

apcDeviceClearLostComms TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Lost communications reset command has been issued.
        The first argument is the device serial number.
        The second argument is the device name.
        The third argument is a secondary device id number."
   --#TYPE "APC: Lost communications reset command has been issued."
   --#SUMMARY "Lost communications reset command has been issued."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL

   ::= 567

apcDeviceConnected TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03,
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A device has been connected to the host.
        The first argument is the host serial number.
        The second argument is the host name.
        The third argument is the device number.
        The fourth argument is the device name."
   --#TYPE "APC: Device Connected."
   --#SUMMARY "Device Connected."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 568

apcDeviceDisconnected TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03,
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
      "SEVERE: A device has been disconnected from the host.
        The first argument is the host serial number.
        The second argument is the host name.
        The third argument is the device number.
        The fourth argument is the device name."
   --#TYPE "APC: Device Disconnected."
   --#SUMMARY "Device Disconnected."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 569

apcUnregisteredUserAccessDenied TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsString04,
               mtrapargsInteger, mtrapargsString05, mtrapargsString}
   DESCRIPTION
      "INFORMATIONAL: An unregistered user has tried to access the device.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argumant is the door identifier.
        The fifth argument is the unregistered user's RFID."
   --#TYPE "APC: Unregistered user."
   --#SUMMARY "Unregistered user."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 570


apcRegisteredUserAccessDenied TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsString04,
               mtrapargsInteger, mtrapargsString05, mtrapargsString}
   DESCRIPTION
      "INFORMATIONAL: A registered user has been denied access to the device.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argumant is the door identifier.
        The fifth argument is the user name."
   --#TYPE "APC: Access denied."
   --#SUMMARY "Access denied."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 571

apcRegisteredUserConfigChange TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03,
               mtrapargsString04, mtrapargsString05, mtrapargsString}
   DESCRIPTION
      "INFORMATIONAL: Registered user configuration change.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argument is the user name."
   --#TYPE "APC: Registered user configuration change."
   --#SUMMARY "Registered user configuration change."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 572

apcDoorUnlocked TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsString04,
               mtrapargsInteger, mtrapargsString05, mtrapargsInteger02, mtrapargsString}
   DESCRIPTION
      "INFORMATIONAL: A door has been unlocked.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argument is the door identifier.
        The fifth argument is the door access user.
        The sixth argument is the door access type."
   --#TYPE "APC: Door unlocked."
   --#SUMMARY "Door unlocked."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 573

apcDoorLocked TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsString04,
               mtrapargsInteger, mtrapargsString05, mtrapargsInteger02, mtrapargsString}
   DESCRIPTION
      "INFORMATIONAL: A door has been locked.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argument is the door identifier.
        The fifth argument is the door access user.
        The sixth argument is the door access type."
   --#TYPE "APC: Door locked."
   --#SUMMARY "Door locked."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 574

apcHandleOpened TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03,
               mtrapargsString04, mtrapargsInteger, mtrapargsString}
   DESCRIPTION
      "INFORMATIONAL: A door handle has been opened.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argument is the door identifier, (1=front, 2=rear)."
   --#TYPE "APC: Door handle opened."
   --#SUMMARY "Door handle opened."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 575

apcHandleClosed TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03,
               mtrapargsString04, mtrapargsInteger, mtrapargsString}
   DESCRIPTION
      "INFORMATIONAL: A door handle has been closed.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argument is the door identifier, (1=front, 2=rear)."
   --#TYPE "APC: Door handle closed."
   --#SUMMARY "Door handle closed."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 576


apcDoorOpened TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03,
               mtrapargsString04, mtrapargsInteger, mtrapargsString}
   DESCRIPTION
      "INFORMATIONAL: A door has been opened.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argument is the door identifier, (1=front, 2=rear)."
   --#TYPE "APC: Door opened."
   --#SUMMARY "Door opened."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 577

apcDoorClosed TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03,
               mtrapargsString04, mtrapargsInteger, mtrapargsString}
   DESCRIPTION
      "INFORMATIONAL: A door has been closed.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argument is the door identifier, (1=front, 2=rear)."
   --#TYPE "APC: Door closed."
   --#SUMMARY "Door closed."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 578

   -- trap number 579 available


apcKeyOverrideUnlocked TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03,
               mtrapargsString04, mtrapargsInteger, mtrapargsString}
   DESCRIPTION
      "SEVERE: Key override unlock has occurred.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argument is the door identifier, (1=front, 2=rear)."
   --#TYPE "APC: Key override unlock has occurred."
   --#SUMMARY "Key override unlock has occurred."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 580


apcKeyOverrideLocked TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03,
               mtrapargsString04, mtrapargsInteger, mtrapargsString}
   DESCRIPTION
      "INFORMATIONAL: Key override lock has occurred.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argument is the door identifier, (1=front, 2=rear)."
   --#TYPE "APC: Key override lock has occurred."
   --#SUMMARY "Key override lock has occurred."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 581

apcForcedEntry TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03,
               mtrapargsString04, mtrapargsInteger, mtrapargsString}
   DESCRIPTION
      "SEVERE: A forced entry condition has occurred.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argument is the door identifier, (1=front, 2=rear)."
   --#TYPE "APC: A forced entry condition has occurred."
   --#SUMMARY "A forced entry has occurred."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 582

apcForcedEntryCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03,
               mtrapargsString04, mtrapargsInteger, mtrapargsString}
   DESCRIPTION
      "INFORMATIONAL: A forced entry condition has been cleared.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argument is the door identifier, (1=front, 2=rear)."
   --#TYPE "APC: A forced entry condition has been cleared."
   --#SUMMARY "A forced entry has been cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 583


apcRelockTimeout TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03,
               mtrapargsString04, mtrapargsInteger, mtrapargsString}
   DESCRIPTION
      "SEVERE: A relock timout has occurred.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argument is the door identifier, (1=front, 2=rear)."
   --#TYPE "APC: Relock timout."
   --#SUMMARY "Relock timeout."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 584

apcRelockTimeoutCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03,
               mtrapargsString04, mtrapargsInteger, mtrapargsString}
   DESCRIPTION
      "INFORMATIONAL: A relock timout has been cleared.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argument is the door identifier, (1=front, 2=rear)."
   --#TYPE "APC: relock timout has been cleared."
   --#SUMMARY "Relock timout has been cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 585

apcDoorSenseDisconnected TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03,
               mtrapargsString04, mtrapargsInteger, mtrapargsString}
   DESCRIPTION
      "SEVERE: A door sensor was disconnected.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argument is the door identifier, (1=front, 2=rear)."
   --#TYPE "APC: A door sensor was disconnected."
   --#SUMMARY "A door sensor was disconnected."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 586

apcDoorSenseConnected TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03,
               mtrapargsString04, mtrapargsInteger, mtrapargsString}
   DESCRIPTION
      "INFORMATIONAL: A forced entry condition has been cleared.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argument is the door identifier, (1=front, 2=rear)."
   --#TYPE "APC: A door sensor was connected."
   --#SUMMARY "A door sensor was connected."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 587


apcDoorLostComms TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03,
               mtrapargsString04, mtrapargsInteger, mtrapargsString}
   DESCRIPTION
      "SEVERE: Communications have been lost with the door.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argument is the door identifier, (1=front, 2=rear)."
   --#TYPE "APC: A door has lost communications."
   --#SUMMARY "A door has lost communications."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 588

apcDoorEstablishedComms TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03,
               mtrapargsString04, mtrapargsInteger, mtrapargsString}
   DESCRIPTION
      "INFORMATIONAL: Communications have been established with the door.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argument is the door identifier, (1=front, 2=rear)."
   --#TYPE "APC: A door has established communications."
   --#SUMMARY "A door has established communications."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 589



apcRegisteredUserAccessChange TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03,
               mtrapargsString04, mtrapargsString05, mtrapargsString}
   DESCRIPTION
      "INFORMATIONAL: Registered user access changed.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argument is the user name."
   --#TYPE "APC: Registered user access change."
   --#SUMMARY "Registered user access change."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 590


apcUnregisteredUserStatusChange TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03,
               mtrapargsString04, mtrapargsString05, mtrapargsString}
   DESCRIPTION
      "INFORMATIONAL: Unregistered user status changed.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argument is the user name."
   --#TYPE "APC: Unregistered user status change."
   --#SUMMARY "Unregistered user status change."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 591

apcDeviceClearUserConfigs TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: User configurations reset command has been issued.
        The first argument is the device serial number.
        The second argument is the device name.
        The third argument is a secondary device id number."
   --#TYPE "APC: User configurations reset command has been issued."
   --#SUMMARY "User configurations reset command has been issued."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 592

-- Add more events starting at 600 for UPS Devices

upsBatteryTempSensorFault TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: The battery temperature sensor fault exists."
   --#TYPE "APC UPS: The battery temperature sensor fault exists."
   --#SUMMARY "The battery temperature sensor fault exists."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 600

upsBatteryTempSensorFaultCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The battery temperature sensor fault cleared."
   --#TYPE "APC UPS: The battery temperature sensor fault cleared."
   --#SUMMARY "The battery temperature sensor fault cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 601

upsBatterySoftBusStartFault TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: A battery bus soft start fault exists."
   --#TYPE "APC UPS: A battery bus soft start fault exists."
   --#SUMMARY "A battery bus soft start fault exists."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 602

upsBatterySoftBusStartFaultCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: A battery bus soft start fault exists cleared."
   --#TYPE "APC UPS: A battery bus soft start fault exists cleared."
   --#SUMMARY "A battery bus soft start fault exists cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 603

apcOutputShortCircuit TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: An output short circuit condition exists."
   --#TYPE "APC Device: An output short circuit condition exists."
   --#SUMMARY "An output short circuit condition exists."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 604

apcOutputShortCircuitCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: An output short circuit condition cleared."
   --#TYPE "APC Device: An output short circuit condition cleared."
   --#SUMMARY "An output short circuit condition cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 605

apcOutputRelayFault TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: An output relay (or its driver) fault exists."
   --#TYPE "APC Device: An output relay (or its driver) fault exists."
   --#SUMMARY "An output relay (or its driver) fault exists."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 606

apcOutputRelayFaultCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: An output relay (or its driver) fault cleared."
   --#TYPE "APC Device: An output relay (or its driver) fault cleared."
   --#SUMMARY "An output relay (or its driver) fault cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 607

upsPfcFault TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: A PFC fault exists."
   --#TYPE "APC UPS: A PFC fault exists."
   --#SUMMARY "A PFC fault exists."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 608

upsPfcFaultCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The PFC fault cleared."
   --#TYPE "APC UPS: The PFC fault cleared."
   --#SUMMARY "The PFC fault cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 609

apcDcBusOverVoltage TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: The DC bus voltage is too high."
   --#TYPE "APC Devcie: DC bus voltage is too high."
   --#SUMMARY "The DC bus voltage is too high."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 610

apcDcBusOverVoltageCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The DC bus voltage is too high cleared."
   --#TYPE "APC Device: The DC bus voltage is too high cleared."
   --#SUMMARY "The DC bus voltage is too high cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 611

upsInverterFault TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: The inverter fault exists."
   --#TYPE "APC UPS: The inverter fault exists."
   --#SUMMARY "The inverter fault exists."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 612

upsInverterFaultCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The inverter fault cleared."
   --#TYPE "APC UPS: The inverter fault cleared."
   --#SUMMARY "The inverter fault cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 613

apcAdConverterFault TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: The A/D converter fault exists."
   --#TYPE "APC Device: The A/D converter fault exists."
   --#SUMMARY "The A/D converter fault exists."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 614

apcAdConverterFaultCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The A/D converter fault cleared."
   --#TYPE "APC Device: The A/D converter fault cleared."
   --#SUMMARY "The A/D converter fault cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 615

apcLogicPowerSupplyFault TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: A logic power supply fault exists."
   --#TYPE "APC Device: A logic power supply fault exists."
   --#SUMMARY "A logic power supply fault exists."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 616

apcLogicPowerSupplyFaultCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: A logic power supply fault cleared."
   --#TYPE "APC Device: A logic power supply fault cleared."
   --#SUMMARY "A logic power supply fault cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 617

apcTransformerDCImbalanceFault TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: The DC component of the transformer's current is too high."
   --#TYPE "APC Device: The DC component of the tformer's curr is too high."
   --#SUMMARY "The DC component of the transformer's current is too high."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 618

apcTransformerDCImbalanceFaultCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: The DC component of the transformer's current is normal."
   --#TYPE "APC Device: The DC component of the tformer's curr is normal."
   --#SUMMARY "The DC component of the transformer's current is normal."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 619

upsBackfeedRelayFault TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: The backfeed relay (or its driver) has a fault."
   --#TYPE "UPS Device: The backfeed relay (or its driver) has a fault."
   --#SUMMARY "The backfeed relay (or its driver) has a fault."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 620

upsBackfeedRelayFaultCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: The backfeed relay (or its driver) has a fault cleared."
   --#TYPE "UPS Device: The bfeed rly (or its drver) has a flt cleared."
   --#SUMMARY "The backfeed relay (or its driver) has a fault cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 621

upsBypassRelayFault TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: A bypass relay (or its driver) has a fault."
   --#TYPE "APC Device: A bypass relay (or its driver) has a fault."
   --#SUMMARY "A bypass relay (or its driver) has a fault."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 622

upsBypassRelayFaultCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: A bypass relay (or its driver) has a fault cleared."
   --#TYPE "APC Device: A bypass relay (or its driver) has a fault cleared."
   --#SUMMARY "A bypass relay (or its driver) has a fault cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 623


xPDUBranchCurrentMinAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger,
               mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "SEVERE: The current in a branch circuit is outside the limits specified for that
        branch circuit.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the panel position of the branch circuit (1-based index).
        The fourth argument is the measured current in tenths of Amps.
        The fifth argument is the threshold, in tenths of Amps, from which the alarm was generated."
   --#TYPE "APC XPDU: Branch circuit minimum current alarm."
   --#SUMMARY "Branch circuit current is below threshold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 626

xPDUBranchCurrentMinAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger,
               mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The current in a branch circuit is back within the limits
        specified for that branch circuit.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the panel position of the branch circuit (1-based index).
        The fourth argument is the measured current in tenths of Amps."
   --#TYPE "APC XPDU: Branch circuit minimum current alarm cleared."
   --#SUMMARY "Branch circuit low current alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 627

xPDUBranchCurrentMaxAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger,
               mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "SEVERE: The current in a branch circuit is outside the limits specified for that
        branch circuit.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the panel position of the branch circuit (1-based index).
        The fourth argument is the measured current in tenths of Amps.
        The fifth argument is the threshold, in tenths of Amps, above which the alarm was generated."
   --#TYPE "APC XPDU: Branch circuit maximum current alarm."
   --#SUMMARY "Branch circuit current is above threshold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 628

xPDUBranchCurrentMaxAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger,
               mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The current in a branch circuit is back within the limits
        specified for that branch circuit.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the panel position of the branch circuit (1-based index).
        The fourth argument is the measured current in tenths of Amps."
   --#TYPE "APC XPDU: Branch circuit maximum current alarm cleared."
   --#SUMMARY "Branch circuit high current alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 629


rPDUOutletLowLoad TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName,
               rPDUOutletStatusIndex, mtrapargsString }
   DESCRIPTION
      "WARNING: A Rack PDU has violated the outlet low load threshold.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the outlet number."
   --#TYPE "APC Rack PDU: Violation of outlet low load threshold."
   --#SUMMARY "A Rack PDU has violated the outlet low load threshold."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 630

rPDUOutletLowLoadCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName,
               rPDUOutletStatusIndex, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The outlet low load condition on a Rack PDU has been
       cleared.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the outlet number."
   --#TYPE "APC Rack PDU: Low load condition cleared."
   --#SUMMARY "The low load condition on a Rack PDU has been cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 631

rPDUOutletNearOverload TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName,
               rPDUOutletStatusIndex, mtrapargsString }
   DESCRIPTION
      "WARNING: A Rack PDU is near an outlet overload condition.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the outlet number."
   --#TYPE "APC Rack PDU: Near an overload condition."
   --#SUMMARY "A Rack PDU is near an outlet overload condition."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 632

rPDUOutletNearOverloadCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName,
               rPDUOutletStatusIndex, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The outlet near overload condition on a Rack PDU has
       been cleared.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the outlet number."
   --#TYPE "APC Rack PDU: Outlet Near overload condition has cleared."
   --#SUMMARY "Rack PDU outlet near overload condition has cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 633

rPDUOutletOverload TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName,
               rPDUOutletStatusIndex, mtrapargsString }
   DESCRIPTION
      "SEVERE: A Rack PDU is in an overload condition.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the outlet number."
   --#TYPE "APC Rack PDU: Outlet Overload condition."
   --#SUMMARY "A Rack PDU is in an outlet overload condition."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 634

rPDUOutletOverloadCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName,
               rPDUOutletStatusIndex, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The outlet overload condition on a Rack PDU has been
       cleared.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the outlet number."
   --#TYPE "APC Rack PDU: Overload condition has cleared."
   --#SUMMARY "The outlet overload condition on a Rack PDU has cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 635

apcTestTrap TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Trap used to test SNMP trap functionality.
       The first argument is a place holder for test variables."
   --#TYPE "APC: Test trap."
   --#SUMMARY "Test Trap."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 636

baseFanFailureCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Base module fan has been repaired"
   --#TYPE "APC UPS: Base module fan has been repaired"
   --#SUMMARY "The base module fan has been repaired."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 637



atsLowLoad TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { atsIdentSerialNumber, atsConfigProductName,
               atsOutputPhaseIndex, atsOutputBank, mtrapargsString }
   DESCRIPTION
      "WARNING: ATS has violated the bank or phase low load threshold.
       The first argument is the serial number.
       The second argument is the product name.
       The third argument is the phase number
       The fourth argument is the bank number. -1 is returned if bank does not exist."
   --#TYPE "APC ATS: Violation of bank or phase low load threshold."
   --#SUMMARY "ATS has violated the bank or phase low load threshold."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 638

atsLowLoadCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { atsIdentSerialNumber, atsConfigProductName,
               atsOutputPhaseIndex, atsOutputBank, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The bank or phase low load condition on an ATS has been
       cleared.
       The first argument is the serial number.
       The second argument is the product name.
       The third argument is the phase number
       The fourth argument is the bank number. -1 is returned if bank does not exist."
   --#TYPE "APC ATS: Low load condition cleared."
   --#SUMMARY "The low load condition on an ATS has been cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 639

atsNearOverload TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { atsIdentSerialNumber, atsConfigProductName,
               atsOutputPhaseIndex, atsOutputBank, mtrapargsString }
   DESCRIPTION
      "WARNING: ATS has violated the bank or phase near overload threshold.
       The first argument is the serial number.
       The second argument is the product name.
       The third argument is the phase number
       The fourth argument is the bank number. -1 is returned if bank does not exist."
   --#TYPE "APC ATS: Near an overload condition."
   --#SUMMARY "ATS is near a bank or phase overload condition."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 640

atsNearOverloadCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { atsIdentSerialNumber, atsConfigProductName,
               atsOutputPhaseIndex, atsOutputBank, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The bank or phase near overload condition on an ATS has
       been cleared.
       The first argument is the serial number.
       The second argument is the product name.
       The third argument is the phase number
       The fourth argument is the bank number. -1 is returned if bank does not exist."
   --#TYPE "APC ATS: Bank or phase near overload condition has cleared."
   --#SUMMARY "ATS bank or phase near overload condition has cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 641

atsOverload TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { atsIdentSerialNumber, atsConfigProductName,
               atsOutputPhaseIndex, atsOutputBank, mtrapargsString }
   DESCRIPTION
      "SEVERE: ATS is in an overload condition.
       The first argument is the serial number.
       The second argument is the product name.
       The third argument is the phase number.
       The fourth argument is the bank number. -1 is returned if bank does not exist."
   --#TYPE "APC ATS: Bank or Phase Overload condition."
   --#SUMMARY "ATS is in overload condition."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 642

atsOverloadCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { atsIdentSerialNumber, atsConfigProductName,
               atsOutputPhaseIndex, atsOutputBank, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The bank or phase overload condition on an ATS has been
       cleared.
       The first argument is the serial number.
       The second argument is the product name.
       The third argument is the phase number.
       The fourth argument is the bank number. -1 is returned if bank does not exist."
   --#TYPE "APC ATS: Overload condition has cleared."
   --#SUMMARY "The bank or phase overload condition on an ATS has cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 643

atsRMSOverVoltage TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { atsIdentSerialNumber, atsConfigProductName,
               mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: Overvoltage condition violated.
       The first argument is the serial number.
       The second argument is the product name.
       The third argument is an integer representing the source: 0=A, 1=B."
   --#TYPE "APC ATS: Overvoltage condition violated."
   --#SUMMARY "Overvoltage condition violated."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 644

atsRMSOverVoltageCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { atsIdentSerialNumber, atsConfigProductName,
               mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Overvoltage condition cleared.
       The first argument is the serial number.
       The second argument is the product name.
       The third argument is an integer representing the source: 0=A, 1=B."
   --#TYPE "APC ATS: Overvoltage condition cleared."
   --#SUMMARY "Overvoltage condition cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 645

atsRMSUnderVoltage TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { atsIdentSerialNumber, atsConfigProductName,
               mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: Undervoltage condition violated.
       The first argument is the serial number.
       The second argument is the product name.
       The third argument is an integer representing the source: 0=A, 1=B."
   --#TYPE "APC ATS: Undervoltage condition violated."
   --#SUMMARY "Undervoltage condition violated."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 646

atsRMSUnderVoltageCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { atsIdentSerialNumber, atsConfigProductName,
               mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Undervoltage condition cleared.
       The first argument is the serial number.
       The second argument is the product name.
       The third argument is an integer representing the source: 0=A, 1=B."
   --#TYPE "APC ATS: Undervoltage condition cleared."
   --#SUMMARY "Undervoltage condition cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 647

atsRMSOverFrequency TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { atsIdentSerialNumber, atsConfigProductName,
               mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: OverFrequency condition violated.
       The first argument is the serial number.
       The second argument is the product name.
       The third argument is an integer representing the source: 0=A, 1=B."
   --#TYPE "APC ATS: OverFrequency condition violated."
   --#SUMMARY "OverFrequency condition violated."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 648

atsRMSOverFrequencyCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { atsIdentSerialNumber, atsConfigProductName,
               mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: OverFrequency condition cleared.
       The first argument is the serial number.
       The second argument is the product name.
       The third argument is an integer representing the source: 0=A, 1=B."
   --#TYPE "APC ATS: OverFrequency condition cleared."
   --#SUMMARY "OverFrequency condition cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 649

atsRMSUnderFrequency TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { atsIdentSerialNumber, atsConfigProductName,
               mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: UnderFrequency condition violated.
       The first argument is the serial number.
       The second argument is the product name.
       The third argument is an integer representing the source: 0=A, 1=B."
   --#TYPE "APC ATS: UnderFrequency condition violated."
   --#SUMMARY "UnderFrequency condition violated."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 650

atsRMSUnderFrequencyCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { atsIdentSerialNumber, atsConfigProductName,
               mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: UnderFrequency condition cleared.
       The first argument is the serial number.
       The second argument is the product name.
       The third argument is an integer representing the source: 0=A, 1=B."
   --#TYPE "APC ATS: UnderFrequency condition cleared."
   --#SUMMARY "UnderFrequency condition cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 651



-- MODULAR POWER DISTRIBUTION SYSTEM

isxModularDistributionCommLost TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
      "SEVERE: Communication with a metering segment of the modular
        distribution system has been lost.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the segment number.
        The fourth argument describes the modules served by this metering segment."
   --#TYPE "APC MDS: Com lost in modular distribution system."
   --#SUMMARY "Modular distribution communication lost."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 652

isxModularDistributionCommEstablished TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Communication with a metering segment of the modular
        distribution system has been restored.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the segment number.
        The fourth argument describes the modules served by this metering segment."
   --#TYPE "APC MDS: Com restored in modular distribution system."
   --#SUMMARY "Modular distribution communication restored."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 653

isxModularDistributionModuleInserted TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: A distribution module has been inserted into the system.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the module location number."
   --#TYPE "APC MDS: Distribution module inserted."
   --#SUMMARY "Distribution module inserted."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 654

isxModularDistributionModuleRemoved TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: A distribution module has been removed from the system.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the module location number."
   --#TYPE "APC MDS: Distribution module removed."
   --#SUMMARY "Distribution module removed."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 655

isxModularBreakerOpenAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,  mtrapargsInteger03,
               mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "SEVERE: A distribution module breaker is open and in an alarm condition.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the module number.
        The fourth argument is the module breaker(s) (1=L1, 2=L2, 3=L3, 4=L12, 5=L23, 6=L123).
        The fifth argument is the load name associated with the circuit/cable fed by this breaker."
   --#TYPE "APC MDS: Distribution breaker open alarm."
   --#SUMMARY "Distribution breaker open alarm."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 656

isxModularBreakerOpenAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,  mtrapargsInteger03,
               mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: An alarm caused by a distribution breaker being open has been cleared.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the module number.
        The fourth argument is the breaker(s) (1=L1, 2=L2, 3=L3, 4=L12, 5=L23, 6=L123).
        The fifth argument is the load name associated with the circuit/cable fed by this breaker."
   --#TYPE "APC MDS: Distribution breaker open alarm cleared."
   --#SUMMARY "Distribution breaker open alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 657

isxModularMinCurrentThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,  mtrapargsInteger03,
               mtrapargsInteger02, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "SEVERE: The current in a distribution module is below the minimum/critical
        limit specified for the circuit/cable.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the module number.
        The fourth argument is the breaker/phase index (1=L1, 2=L2, 3=L3).
        The fifth argument is the threshold, in tenths of Amps, from which the alarm was generated.
        The sixth argument is the load name associated with the circuit/cable fed by this breaker."
   --#TYPE "APC MDS: Distribution minimum current alarm."
   --#SUMMARY "Distribution current is below the critical threshold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 658

isxModularMinCurrentThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,  mtrapargsInteger03,
               mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The current in a distribution module is no longer below the minimum/critical
        limit specified for the circuit/cable.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the module number.
        The fourth argument is the breaker/phase index (1=L1, 2=L2, 3=L3).
        The fifth argument is the load name associated with the circuit/cable fed by this breaker."
   --#TYPE "APC MDS: Distribution minimum current alarm cleared."
   --#SUMMARY "Distribution current no longer below the critical threshold."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 659

isxModularLowCurrentThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,  mtrapargsInteger03,
               mtrapargsInteger02, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "WARNING: The current in a distribution module is below the low/warning
        limit specified for the circuit/cable.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the module number.
        The fourth argument is the breaker/phase index (1=L1, 2=L2, 3=L3).
        The fifth argument is the threshold, in tenths of Amps, from which the alarm was generated.
        The sixth argument is the load name associated with the circuit/cable fed by this breaker."
   --#TYPE "APC MDS: Distribution low current alarm."
   --#SUMMARY "Distribution current is below the warning threshold."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 660

isxModularLowCurrentThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,  mtrapargsInteger03,
               mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The current in a distribution module is no longer below the low/warning
        limit specified for the circuit/cable.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the module number.
        The fourth argument is the breaker/phase index (1=L1, 2=L2, 3=L3).
        The fifth argument is the load name associated with the circuit/cable fed by this breaker."
   --#TYPE "APC MDS: Distribution low current alarm cleared."
   --#SUMMARY "Distribution current no longer below the warning threshold."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 661

isxModularHighCurrentThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,  mtrapargsInteger03,
               mtrapargsInteger02, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "WARNING: The current in a distribution module is above the high/warning
        limit specified for the circuit/cable.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the module number.
        The fourth argument is the breaker/phase index (1=L1, 2=L2, 3=L3).
        The fifth argument is the threshold, in tenths of Amps, from which the alarm was generated.
        The sixth argument is the load name associated with the circuit/cable fed by this breaker."
   --#TYPE "APC MDS: Distribution high current alarm."
   --#SUMMARY "Distribution current is above the warning threshold."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 662

isxModularHighCurrentThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,  mtrapargsInteger03,
               mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The current in a distribution module is no longer above the high/warning
        limit specified for the circuit/cable.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the module number.
        The fourth argument is the breaker/phase index (1=L1, 2=L2, 3=L3).
        The fifth argument is the load name associated with the circuit/cable fed by this breaker."
   --#TYPE "APC MDS: Distribution high current alarm cleared."
   --#SUMMARY "Distribution current no longer above the warning threshold."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 663

isxModularMaxCurrentThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,  mtrapargsInteger03,
               mtrapargsInteger02, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "SEVERE: The current in a distribution module is above the maximum/critical
        limit specified for the circuit/cable.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the module number.
        The fourth argument is the breaker/phase index (1=L1, 2=L2, 3=L3).
        The fifth argument is the threshold, in tenths of Amps, from which the alarm was generated.
        The sixth argument is the load name associated with the circuit/cable fed by this breaker."
   --#TYPE "APC MDS: Distribution maximum current alarm."
   --#SUMMARY "Distribution current is above the critical threshold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 664

isxModularMaxCurrentThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,  mtrapargsInteger03,
               mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The current in a distribution module is no longer above the maximum/critical
        limit specified for the circuit/cable.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the module number.
        The fourth argument is the breaker/phase index (1=L1, 2=L2, 3=L3).
        The fifth argument is the load name associated with the circuit/cable fed by this breaker."
   --#TYPE "APC MDS: Distribution maximum current alarm cleared."
   --#SUMMARY "Distribution current no longer above the critical threshold."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 665

isxModularSubfeedBreakerOpenAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,
               mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "SEVERE: A distribution subfeed breaker is open and in an alarm condition.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the subfeed number.
        The fourth argument is the load name associated with the subfeed."
   --#TYPE "APC MDS: Distribution subfeed breaker open alarm."
   --#SUMMARY "Distribution subfeed breaker open alarm."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 666

isxModularSubfeedBreakerOpenAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,
               mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: An alarm caused by a distribution subfeed breaker being open has been cleared.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the subfeed number.
        The fourth argument is the load name associated with the subfeed."
   --#TYPE "APC MDS: Distribution subfeed breaker open alarm cleared."
   --#SUMMARY "Distribution subfeed breaker open alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 667

isxModularSubfeedMinCurrentThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,  mtrapargsInteger03,
               mtrapargsInteger02, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "SEVERE: The current in a distribution subfeed is below the minimum/critical limit specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the subfeed number.
        The fourth argument is the breaker/phase index (1=L1, 2=L2, 3=L3).
        The fifth argument is the threshold, in tenths of Amps, from which the alarm was generated.
        The sixth argument is the load name associated with the subfeed."
   --#TYPE "APC MDS: Distribution subfeed minimum current alarm."
   --#SUMMARY "Distribution subfeed current is below the critical threshold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 668

isxModularSubfeedMinCurrentThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,  mtrapargsInteger03,
               mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The current in a distribution subfeed is no longer below the minimum/critical limit specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the subfeed number.
        The fourth argument is the breaker/phase index (1=L1, 2=L2, 3=L3).
        The fifth argument is the load name associated with the subfeed."
   --#TYPE "APC MDS: Distribution subfeed minimum current alarm cleared."
   --#SUMMARY "Distribution subfeed current no longer below the critical threshold."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 669

isxModularSubfeedLowCurrentThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,  mtrapargsInteger03,
               mtrapargsInteger02, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "WARNING: The current in a distribution subfeed is below the low/warning limit specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the subfeed number.
        The fourth argument is the breaker/phase index (1=L1, 2=L2, 3=L3).
        The fifth argument is the threshold, in tenths of Amps, from which the alarm was generated.
        The sixth argument is the load name associated with the subfeed."
   --#TYPE "APC MDS: Distribution subfeed low current alarm."
   --#SUMMARY "Distribution subfeed current is below the warning threshold."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 670

isxModularSubfeedLowCurrentThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,  mtrapargsInteger03,
               mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The current in a distribution subfeed is no longer below the low/warning limit specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the subfeed number.
        The fourth argument is the breaker/phase index (1=L1, 2=L2, 3=L3).
        The fifth argument is the load name associated with the subfeed."
   --#TYPE "APC MDS: Distribution subfeed low current alarm cleared."
   --#SUMMARY "Distribution subfeed current is no longer below the warning threshold."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 671

isxModularSubfeedHighCurrentThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,  mtrapargsInteger03,
               mtrapargsInteger02, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "WARNING: The current in a distribution subfeed is above the high/warning limit specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the subfeed number.
        The fourth argument is the breaker/phase index (1=L1, 2=L2, 3=L3).
        The fifth argument is the threshold, in tenths of Amps, from which the alarm was generated.
        The sixth argument is the load name associated with the subfeed."
   --#TYPE "APC MDS: Distribution subfeed high current alarm."
   --#SUMMARY "Distribution subfeed current is above the warning threshold."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 672

isxModularSubfeedHighCurrentThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,  mtrapargsInteger03,
               mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The current in a distribution subfeed is no longer above the high/warning limit specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the subfeed number.
        The fourth argument is the breaker/phase index (1=L1, 2=L2, 3=L3).
        The fifth argument is the load name associated with the subfeed."
   --#TYPE "APC MDS: Distribution subfeed high current alarm cleared."
   --#SUMMARY "Distribution subfeed current no longer above the warning threshold."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 673

isxModularSubfeedMaxCurrentThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,  mtrapargsInteger03,
               mtrapargsInteger02, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "SEVERE: The current in a distribution subfeed is above the maximum/critical limit specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the subfeed number.
        The fourth argument is the breaker/phase index (1=L1, 2=L2, 3=L3).
        The fifth argument is the threshold, in tenths of Amps, from which the alarm was generated.
        The sixth argument is the load name associated with the subfeed."
   --#TYPE "APC MDS: Distribution subfeed maximum current alarm."
   --#SUMMARY "Distribution subfeed current is above the critical threshold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 674

isxModularSubfeedMaxCurrentThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,  mtrapargsInteger03,
               mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The current in a distribution subfeed is no longer above the maximum/critical limit specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the subfeed number.
        The fourth argument is the breaker/phase index (1=L1, 2=L2, 3=L3).
        The fifth argument is the load name associated with the subfeed."
   --#TYPE "APC MDS: Distribution subfeed maximum current alarm cleared."
   --#SUMMARY "Distribution subfeed current no longer above the critical threshold."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 675

isxModularTotalOutputCurrentMinThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,
               mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
       "SEVERE: The total output current of the distribution is below the minimum/critical limit specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase index (1=L1, 2=L2, 3=L3).
        The fourth argument is the threshold, in tenths of Amps, from which the alarm was generated."
   --#TYPE "APC MDS: Total distribution output minimum current alarm."
   --#SUMMARY "Distribution total current is below the critical threshold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 676

isxModularTotalOutputCurrentMinThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,
               mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The total output current of the distribution is no longer below the minimum/critical limit specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase index (1=L1, 2=L2, 3=L3)."
   --#TYPE "APC MDS: Total output minimum current alarm cleared."
   --#SUMMARY "Distribution total current no longer below the critical threshold."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 677

isxModularTotalOutputCurrentLowThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,
               mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
       "WARNING: The total output current of the distribution is below the low/warning limit specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase index (1=L1, 2=L2, 3=L3).
        The fourth argument is the threshold, in tenths of Amps, from which the alarm was generated."
   --#TYPE "APC MDS: Total output low current alarm."
   --#SUMMARY "Distribution total current is below the warning threshold."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 678

isxModularTotalOutputCurrentLowThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,
               mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The total output current of the distribution is no longer below the low/warning limit specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase index (1=L1, 2=L2, 3=L3)."
   --#TYPE "APC MDS: Total output low current alarm cleared."
   --#SUMMARY "Distribution total current no longer below the warning threshold."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 679

isxModularTotalOutputCurrentHighThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,
               mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
       "WARNING: The total output current of the distribution is above the high/warning limit specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase index (1=L1, 2=L2, 3=L3).
        The fourth argument is the threshold, in tenths of Amps, from which the alarm was generated."
   --#TYPE "APC MDS: Total output high current alarm."
   --#SUMMARY "Distribution total current is above the warning threshold."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 680

isxModularTotalOutputCurrentHighThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,
               mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The total output current of the distribution is no longer above the high/warning limit specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase index (1=L1, 2=L2, 3=L3)."
   --#TYPE "APC MDS: Total output high current alarm cleared."
   --#SUMMARY "Distribution total current no longer above the warning threshold."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 681

isxModularTotalOutputCurrentMaxThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,
               mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
       "SEVERE: The total output current of the distribution is above the maximum/critical limit specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase index (1=L1, 2=L2, 3=L3).
        The fourth argument is the threshold, in tenths of Amps, from which the alarm was generated."
   --#TYPE "APC MDS: Total output maximum current alarm."
   --#SUMMARY "Distribution total current is above the critical threshold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 682

isxModularTotalOutputCurrentMaxThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,
               mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The total output current of the distribution is no longer above the maximum/critical limit specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase index (1=L1, 2=L2, 3=L3)."
   --#TYPE "APC MDS: Total output maximum current alarm cleared."
   --#SUMMARY "Distribution total current no longer above the critical threshold."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 683

isxModularOutputVoltageMinThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,
               mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
       "SEVERE: The distribution output voltage is below the minimum/critical limit specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase index (1=L1, 2=L2, 3=L3).
        The fourth argument is the threshold, in tenths of Volts, from which the alarm was generated."
   --#TYPE "APC MDS: Distribution minimum output voltage alarm."
   --#SUMMARY "Distribution output voltage is below the critical threshold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 684

isxModularOutputVoltageMinThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,
               mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The distribution output voltage is no longer below the minimum/critical limit specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase index (1=L1, 2=L2, 3=L3)."
   --#TYPE "APC MDS: Distribution minimum output voltage alarm cleared."
   --#SUMMARY "Distribution output voltage no longer below the critical threshold."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 685

isxModularOutputVoltageLowThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,
               mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
       "WARNING: The distribution output voltage is below the low/warning limit specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase index (1=L1, 2=L2, 3=L3).
        The fourth argument is the threshold, in tenths of Volts, from which the alarm was generated."
   --#TYPE "APC MDS: Distribution low output voltage alarm."
   --#SUMMARY "Distribution output voltage is below the warning threshold."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 686

isxModularOutputVoltageLowThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,
               mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The distribution output voltage is no longer below the low/warning limit specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase index (1=L1, 2=L2, 3=L3)."
   --#TYPE "APC MDS: Distribution low output voltage alarm cleared."
   --#SUMMARY "Distribution output voltage no longer below the warning threshold."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 687

isxModularOutputVoltageHighThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,
               mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
       "WARNING: The distribution output voltage is above the high/warning limit specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase index (1=L1, 2=L2, 3=L3).
        The fourth argument is the threshold, in tenths of Volts, from which the alarm was generated."
   --#TYPE "APC MDS: Distribution high output voltage alarm."
   --#SUMMARY "Distribution output voltage is above the warning threshold."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 688

isxModularOutputVoltageHighThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,
               mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The distribution output voltage is no longer above the high/warning limit specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase index (1=L1, 2=L2, 3=L3)."
   --#TYPE "APC MDS: Distribution high output voltage alarm cleared."
   --#SUMMARY "Distribution output voltage no longer above the warning threshold."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 689

isxModularOutputVoltageMaxThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,
               mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
       "SEVERE: The distribution output voltage is above the maximum/critical limit specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase index (1=L1, 2=L2, 3=L3).
        The fourth argument is the threshold, in tenths of Volts, from which the alarm was generated."
   --#TYPE "APC MDS: Distribution maximum output voltage alarm."
   --#SUMMARY "Distribution output voltage is above the critical threshold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 690

isxModularOutputVoltageMaxThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,
               mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The distribution output voltage is no longer above the maximum/critical limit specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase index (1=L1, 2=L2, 3=L3)."
   --#TYPE "APC MDS: Distribution maximum output voltage alarm cleared."
   --#SUMMARY "Distribution output voltage no longer above the critical threshold."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 691

apcDoorClosedImproperly TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03,
               mtrapargsString04, mtrapargsInteger, mtrapargsString}
   DESCRIPTION
      "SEVERE: A door has been closed improperly.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argument is the door identifier, (1=front, 2=rear)."
   --#TYPE "APC: Door closed improperly."
   --#SUMMARY "Door closed improperly."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 692

apcDoorClosedImproperlyCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03,
               mtrapargsString04, mtrapargsInteger, mtrapargsString}
   DESCRIPTION
      "INFORMATIONAL: A door is no longer closed improperly.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argument is the door identifier, (1=front, 2=rear)."
   --#TYPE "APC: Door no longer closed improperly."
   --#SUMMARY "Door no longer closed improperly."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 693

apcUserScheduleViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03,
               mtrapargsString04, mtrapargsInteger, mtrapargsString}
   DESCRIPTION
      "SEVERE: A user has had a door opened past the scheduled access period.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argument is the door identifier, (1=front, 2=rear)."
   --#TYPE "APC: User schedule violated."
   --#SUMMARY "User schedule violated."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 694

apcUserScheduleViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03,
               mtrapargsString04, mtrapargsInteger, mtrapargsString}
   DESCRIPTION
      "INFORMATIONAL: User schedule violation has been cleared.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argument is the door identifier, (1=front, 2=rear)."
   --#TYPE "APC: User schedule violation cleared."
   --#SUMMARY "User schedule violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 695

isxModularOutputFrequencyThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: The distribution output frequency is outside of the operating range specified.
       The first argument is the host device serial number.
       The second argument is the host device name.
       The third argument is the threshold, in tenths of Hertz, from which the alarm was generated."
   --#TYPE "APC MDS: Distribution output frequency out of range."
   --#SUMMARY "Distribution output frequency out of range."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 696

isxModularOutputFrequencyViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The distribution output frequency is no longer out of range.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC MDS: Distribution output frequency no longer out of range."
   --#SUMMARY "Distribution output frequency no longer out of range."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 697

atsSourceStatusFail TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { atsIdentSerialNumber, atsConfigProductName,
               mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: ATS Source failed.
       The first argument is the serial number.
       The second argument is the product name.
       The third argument is an integer representing the source: 0=A, 1=B."
   --#TYPE "APC ATS: ATS Source failed."
   --#SUMMARY "ATS Source failed."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 698

atsSourceStatusOk TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { atsIdentSerialNumber, atsConfigProductName,
               mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: ATS Source OK.
       The first argument is the serial number.
       The second argument is the product name.
       The third argument is an integer representing the source: 0=A, 1=B."
   --#TYPE "APC ATS: ATS Source OK."
   --#SUMMARY "ATS Source OK."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 699

atsHardwareStatusFail TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { atsIdentSerialNumber, atsConfigProductName,
               mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: ATS display board hardware failed.
       The first argument is the serial number.
       The second argument is the product name.
       The third argument is an integer representing the failed hardware:
       0= Phase LEDs/Push-button hardware failure
       1= Seven-segment display hardware failure."
   --#TYPE "APC ATS: ATS display board hardware failed."
   --#SUMMARY "ATS display board hardware failed."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 700

atsHardwareStatusOk TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { atsIdentSerialNumber, atsConfigProductName,
               mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: ATS display board hardware ok.
       The first argument is the serial number.
       The second argument is the product name.
       The third argument is an integer representing the hardware:
       0= Phase LEDs/Push-button hardware failure
       1= Seven-segment display hardware failure."
   --#TYPE "APC ATS: ATS display board hardware ok."
   --#SUMMARY "ATS display board hardware ok."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 701

atsControllerRestart TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: ATS Controller restarted."
   --#TYPE "APC ATS: ATS Controller restarted."
   --#SUMMARY "ATS Controller restarted."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 702



inputWarningError TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
       "WARNING: Input warning error has been detected.
        The first variable is the fault condition."
   --#TYPE "APC UPS: Input warning error has been detected."
   --#SUMMARY "UPS Input warning error has been detected."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 703

inputOK TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Input warning error has been cleared.
       The first variable is the fault condition."
   --#TYPE "APC UPS: Input warning error has been cleared."
   --#SUMMARY "UPS Input warning error has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 704

bypassWarningError TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
       "WARNING: Bypass warning error has been detected.
        The first variable is the fault condition."
   --#TYPE "APC UPS: Bypass warning error has been detected."
   --#SUMMARY "UPS Bypass warning error has been detected."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 705

bypassOK TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Bypass warning error has been cleared.
       The first variable is the fault condition."
   --#TYPE "APC UPS: Bypass warning error has been cleared."
   --#SUMMARY "UPS Bypass warning error has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 706

communicationWarningError TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
       "WARNING: Communication warning error has been detected.
        The first variable is the fault condition."
   --#TYPE "APC UPS: Communication warning error has been detected."
   --#SUMMARY "UPS Communication warning error has been detected."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 707

communicationOK TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Communication warning error has been cleared.
       The first variable is the fault condition."
   --#TYPE "APC UPS: Communication warning error has been cleared."
   --#SUMMARY "UPS Communication warning error has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 708

powerModuleSevereError TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
       "SEVERE: Power module severe error has been detected.
        The first variable is the fault condition."
   --#TYPE "APC UPS: Power module severe error has been detected."
   --#SUMMARY "UPS Power module severe error has been detected."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 709

powerModuleOK TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Power module severe error has been cleared.
       The first variable is the fault condition."
   --#TYPE "APC UPS: Power module severe error has been cleared."
   --#SUMMARY "UPS Power module severe error has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 710

outputVoltageWaveformError TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: Output voltage waveform error has been detected."
   --#TYPE "APC UPS: Output voltage waveform error has been detected."
   --#SUMMARY "UPS output voltage waveform error has been detected."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 711

outputVoltageWaveformOK TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Output voltage waveform is OK."
   --#TYPE "APC UPS: Output voltage waveform is OK"
   --#SUMMARY "UPS output voltage waveform is OK."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 712

bypassStaticSwitchOverload TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: Overload on bypass static switch has been detected."
   --#TYPE "APC UPS: Overload on bypass static switch has been detected."
   --#SUMMARY "Overload on bypass static switch has been detected."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 713

noOverloadOnBypassStaticSwitch TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Overload on static bypass switch no longer present."
   --#TYPE "APC UPS: Overload on static bypass switch no longer present."
   --#SUMMARY "Overload on static bypass switch no longer present."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 714

batteryVoltageCollapse TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: Battery voltage collapse has been detected."
   --#TYPE "APC UPS: Battery voltage collapse has been detected."
   --#SUMMARY "Battery voltage collapse has been detected."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 715

batteryVoltageOK TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Battery voltage OK."
   --#TYPE "APC UPS: Battery voltage OK."
   --#SUMMARY "Battery voltage OK."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 716

overloadOnInstallation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: Overload on installation has been detected."
   --#TYPE "APC UPS: Overload on installation has been detected."
   --#SUMMARY "Overload on installation has been detected."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 717

noOverloadOnInstallation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Overload on installation no longer present."
   --#TYPE "APC UPS: Overload on installation no longer present."
   --#SUMMARY "Overload on installation no longer present."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 718

bypassStaticSwitchError TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: Bypass static switch error, module has critical error."
   --#TYPE "APC UPS: Bypass static switch error, module has critical error."
   --#SUMMARY "Bypass static switch error, module has critical error."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 719

bypassStaticSwitchOK TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Bypass static switch OK."
   --#TYPE "APC UPS: Bypass static switch OK."
   --#SUMMARY "Bypass static switch OK."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 720

forcedBypassSwitchActivated TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: Forced bypass switch has been activated."
   --#TYPE "APC UPS: Forced bypass switch has been activated."
   --#SUMMARY "Forced bypass switch has been activated."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 721

forcedBypassSwitchReleased TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Forced bypass switch has been released."
   --#TYPE "APC UPS: Forced bypass switch has been released."
   --#SUMMARY "Forced bypass switch has been released."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 722

epoActivated TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: Emergency Power Off (EPO) switch has been activated."
   --#TYPE "APC Emergency Power Off (EPO) switch has been activated."
   --#SUMMARY "Emergency Power Off (EPO) switch has been activated."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 723


xATSS1BadPhaseRotation TRAP-TYPE
  ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "SEVERE: The device's source 1 phase rotation is bad.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: S1 bad phase rotation alarm."
   --#SUMMARY "Phase rotation on source 1 is bad."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 724

xATSS1BadPhaseRotationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString}
   DESCRIPTION
      "INFORMATIONAL: The device's source 1 phase rotation is back to normal.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: S1 phase rotation back to normal."
   --#SUMMARY "S1 phase rotation back to normal."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 725

xATSS1BadPhaseBalance TRAP-TYPE
  ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger,
               mtrapargsString}
   DESCRIPTION
      "SEVERE: The device's source 1 phase balance is out of bounds.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the minimum phase balance as a percentage."
   --#TYPE "APC XATS: S1 phase imbalance exceeds threshold alarm."
   --#SUMMARY "Phase imbalance on source 1 exceeds threshold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 726

xATSS1BadPhaseBalanceCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString}
   DESCRIPTION
      "INFORMATIONAL: The device's source 1 phase balance is back to normal.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: S1 phase balance back to normal."
   --#SUMMARY "S1 phase balance back to normal."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 727

isxModularTransformerOverheating TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsString }
   DESCRIPTION
      "SEVERE: The distribution transformer temperature is too hot.
       The first argument is the host device serial number.
       The second argument is the host device name."
   --#TYPE "APC MDS: Transformer overheating."
   --#SUMMARY "Distribution transformer temperature is too hot."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 728

isxModularTransformerOverheatingCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The distribution transformer temperature has returned to normal.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC MDS: Transformer temperature has returned to normal."
   --#SUMMARY "Distribution transformer temperature has returned to normal."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 729

apcInternalCommunicationFault TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "SEVERE: An internal UPS communication fault exists."
   --#TYPE "APC Device: An internal UPS communication fault exists."
   --#SUMMARY "An internal UPS communication fault exists."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 730

apcInternalCommunicationFaultCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: An internal UPS communication fault no longer exists."
   --#TYPE "APC Device:An internal UPS communication fault no longer exists."
   --#SUMMARY "An internal UPS communication fault no longer exists."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 731

upsOutletGroupCommand TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { upsOutletGroupControlIndex, mtrapargsString }
   DESCRIPTION
       "WARNING: The specified Outlet Group command has been issued."
   --#TYPE "APC UPS: Outlet Group command issued."
   --#SUMMARY "Outlet Group command issued."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 732

onbatterycommunicationLost TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "SEVERE: Communication to the UPS when the UPS is on Battery. Steps
        to reestablish communication are in progress."
   --#TYPE "APC UPS: Communication lost"
   --#SUMMARY "Communication lost between the agent and the UPS when UPS is on Battery."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 733

upsCriticalCondition TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: A UPS critical condition was detected.
       The first variable is the error condition text message.
       The second variable is the error number."
   --#TYPE "UPS: A critical condition has been detected."
   --#SUMMARY "A critical condition has been detected."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 734

upsCriticalConditionCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A UPS critical condition has been cleared.
      The first variable is the fault condition."
   --#TYPE "UPS: A critical condition has been cleared."
   --#SUMMARY "A critical condition has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 735

upsWarningCondition TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "WARNING: A UPS warning condition has been detected.
       The first variable is the fault condition."
   --#TYPE "UPS: A warning condition has been detected."
   --#SUMMARY "A warning condition has been detected."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 736

upsWarningConditionCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "WARNING: A UPS warning condition has been cleared.
      The first variable is the fault condition."
   --#TYPE "UPS: A warning condition has been cleared."
   --#SUMMARY "A warning condition has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 737

upsInformationalCondition TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A UPS informational condition has been detected.
       The first variable is the fault condition."
   --#TYPE "UPS: Informational condition detected."
   --#SUMMARY "An informational condition has been detected."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 738

upsInformationalConditionCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A UPS informational condition has been cleared.
      The first variable is the fault condition."
   --#TYPE "UPS: Informational condition cleared."
   --#SUMMARY "An informational condition has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 739

isxcInformationalAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02,
               mtrapargsOctetString,
               mtrapargsInteger,
               mtrapargsString03,
               mtrapargsOctetString02,
               mtrapargsString04,
               mtrapargsOctetString03,
               mtrapargsString05,
               mtrapargsString06,
               mtrapargsString07,
               mtrapargsOctetString04,
               mtrapargsOctetString05,
               mtrapargsString08,
               mtrapargsOctetString06,
               mtrapargsOctetString07,
               mtrapargsInteger02,
               mtrapargsInteger03,
               mtrapargsOctetString08,
               mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: An ISXC Alarm exists.
         The first argument is the unique ISXC alarm ID.
         The second argument is the ISXC alarm label as a UTF8 string.
         The third argument is the ISXC alarm code.
         The fourth argument is the unique ISXC device ID.
         The fifth argument is the ISXC device label as a UTF8 string.
         The sixth argument is the ISXC parent host.
         The seventh argument is the ISXC device type as a UTF8 string.
         The eighth argument is the device serial number.
         The ninth argument is the device model number.
         The tenth argument is the device host.
         The eleventh argument is the device location as a UTF8 string.
         The twelfth argument is the device contact as a UTF8 string.
         The thirteenth argument is the unique ISXC sensor ID.
         The fourteenth argument is the ISXC sensor label as a UTF8 string.
         The fifteenth argument is the sensor value as a UTF8 string.
         The sixteenth argument is the ISXC alarm start time.
         The seventeenth argument is the ISXC alarm resolution time.
         The eighteenth argument is the description as a UTF8 string."
   --#TYPE "APC ISXC: An ISXC Informational Alarm exists."
   --#SUMMARY "An ISXC Informational Alarm exists."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 740

isxcInformationalAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02,
               mtrapargsOctetString,
               mtrapargsInteger,
               mtrapargsString03,
               mtrapargsOctetString02,
               mtrapargsString04,
               mtrapargsOctetString03,
               mtrapargsString05,
               mtrapargsString06,
               mtrapargsString07,
               mtrapargsOctetString04,
               mtrapargsOctetString05,
               mtrapargsString08,
               mtrapargsOctetString06,
               mtrapargsOctetString07,
               mtrapargsInteger02,
               mtrapargsInteger03,
               mtrapargsOctetString08,
               mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: An ISXC Alarm has been cleared.
         The first argument is the unique ISXC alarm ID.
         The second argument is the ISXC alarm label as a UTF8 string.
         The third argument is the ISXC alarm code.
         The fourth argument is the unique ISXC device ID.
         The fifth argument is the ISXC device label as a UTF8 string.
         The sixth argument is the ISXC parent host.
         The seventh argument is the ISXC device type as a UTF8 string.
         The eighth argument is the device serial number.
         The ninth argument is the device model number.
         The tenth argument is the device host.
         The eleventh argument is the device location as a UTF8 string.
         The twelfth argument is the device contact as a UTF8 string.
         The thirteenth argument is the unique ISXC sensor ID.
         The fourteenth argument is the ISXC sensor label as a UTF8 string.
         The fifteenth argument is the sensor value as a UTF8 string.
         The sixteenth argument is the ISXC alarm start time.
         The seventeenth argument is the ISXC alarm resolution time.
         The eighteenth argument is the description as a UTF8 string."
   --#TYPE "APC ISXC: An ISXC Informational Alarm has been cleared."
   --#SUMMARY "An ISXC Informational Alarm has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 741

isxcWarningAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02,
               mtrapargsOctetString,
               mtrapargsInteger,
               mtrapargsString03,
               mtrapargsOctetString02,
               mtrapargsString04,
               mtrapargsOctetString03,
               mtrapargsString05,
               mtrapargsString06,
               mtrapargsString07,
               mtrapargsOctetString04,
               mtrapargsOctetString05,
               mtrapargsString08,
               mtrapargsOctetString06,
               mtrapargsOctetString07,
               mtrapargsInteger02,
               mtrapargsInteger03,
               mtrapargsOctetString08,
               mtrapargsString }
   DESCRIPTION
       "WARNING: An ISXC Alarm exists.
         The first argument is the unique ISXC alarm ID.
         The second argument is the ISXC alarm label as a UTF8 string.
         The third argument is the ISXC alarm code.
         The fourth argument is the unique ISXC device ID.
         The fifth argument is the ISXC device label as a UTF8 string.
         The sixth argument is the ISXC parent host.
         The seventh argument is the ISXC device type as a UTF8 string.
         The eighth argument is the device serial number.
         The ninth argument is the device model number.
         The tenth argument is the device host.
         The eleventh argument is the device location as a UTF8 string.
         The twelfth argument is the device contact as a UTF8 string.
         The thirteenth argument is the unique ISXC sensor ID.
         The fourteenth argument is the ISXC sensor label as a UTF8 string.
         The fifteenth argument is the sensor value as a UTF8 string.
         The sixteenth argument is the ISXC alarm start time.
         The seventeenth argument is the ISXC alarm resolution time.
         The eighteenth argument is the description as a UTF8 string."
   --#TYPE "APC ISXC: An ISXC Warning Alarm exists."
   --#SUMMARY "An ISXC Warning Alarm exists."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 742

isxcWarningAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02,
               mtrapargsOctetString,
               mtrapargsInteger,
               mtrapargsString03,
               mtrapargsOctetString02,
               mtrapargsString04,
               mtrapargsOctetString03,
               mtrapargsString05,
               mtrapargsString06,
               mtrapargsString07,
               mtrapargsOctetString04,
               mtrapargsOctetString05,
               mtrapargsString08,
               mtrapargsOctetString06,
               mtrapargsOctetString07,
               mtrapargsInteger02,
               mtrapargsInteger03,
               mtrapargsOctetString08,
               mtrapargsString }
   DESCRIPTION
       "WARNING: An ISXC Alarm has been cleared.
         The first argument is the unique ISXC alarm ID.
         The second argument is the ISXC alarm label as a UTF8 string.
         The third argument is the ISXC alarm code.
         The fourth argument is the unique ISXC device ID.
         The fifth argument is the ISXC device label as a UTF8 string.
         The sixth argument is the ISXC parent host.
         The seventh argument is the ISXC device type as a UTF8 string.
         The eighth argument is the device serial number.
         The ninth argument is the device model number.
         The tenth argument is the device host.
         The eleventh argument is the device location as a UTF8 string.
         The twelfth argument is the device contact as a UTF8 string.
         The thirteenth argument is the unique ISXC sensor ID.
         The fourteenth argument is the ISXC sensor label as a UTF8 string.
         The fifteenth argument is the sensor value as a UTF8 string.
         The sixteenth argument is the ISXC alarm start time.
         The seventeenth argument is the ISXC alarm resolution time.
         The eighteenth argument is the description as a UTF8 string."
   --#TYPE "APC ISXC: An ISXC Warning Alarm has been cleared."
   --#SUMMARY "An ISXC Warning Alarm has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 743

isxcErrorAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02,
               mtrapargsOctetString,
               mtrapargsInteger,
               mtrapargsString03,
               mtrapargsOctetString02,
               mtrapargsString04,
               mtrapargsOctetString03,
               mtrapargsString05,
               mtrapargsString06,
               mtrapargsString07,
               mtrapargsOctetString04,
               mtrapargsOctetString05,
               mtrapargsString08,
               mtrapargsOctetString06,
               mtrapargsOctetString07,
               mtrapargsInteger02,
               mtrapargsInteger03,
               mtrapargsOctetString08,
               mtrapargsString }
   DESCRIPTION
       "ERROR: An ISXC Alarm exists.
         The first argument is the unique ISXC alarm ID.
         The second argument is the ISXC alarm label as a UTF8 string.
         The third argument is the ISXC alarm code.
         The fourth argument is the unique ISXC device ID.
         The fifth argument is the ISXC device label as a UTF8 string.
         The sixth argument is the ISXC parent host.
         The seventh argument is the ISXC device type as a UTF8 string.
         The eighth argument is the device serial number.
         The ninth argument is the device model number.
         The tenth argument is the device host.
         The eleventh argument is the device location as a UTF8 string.
         The twelfth argument is the device contact as a UTF8 string.
         The thirteenth argument is the unique ISXC sensor ID.
         The fourteenth argument is the ISXC sensor label as a UTF8 string.
         The fifteenth argument is the sensor value as a UTF8 string.
         The sixteenth argument is the ISXC alarm start time.
         The seventeenth argument is the ISXC alarm resolution time.
         The eighteenth argument is the description as a UTF8 string."
   --#TYPE "APC ISXC: An ISXC Error Alarm exists."
   --#SUMMARY "An ISXC Error Alarm exists."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 744

isxcErrorAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02,
               mtrapargsOctetString,
               mtrapargsInteger,
               mtrapargsString03,
               mtrapargsOctetString02,
               mtrapargsString04,
               mtrapargsOctetString03,
               mtrapargsString05,
               mtrapargsString06,
               mtrapargsString07,
               mtrapargsOctetString04,
               mtrapargsOctetString05,
               mtrapargsString08,
               mtrapargsOctetString06,
               mtrapargsOctetString07,
               mtrapargsInteger02,
               mtrapargsInteger03,
               mtrapargsOctetString08,
               mtrapargsString }
   DESCRIPTION
       "ERROR: An ISXC Alarm has been cleared.
         The first argument is the unique ISXC alarm ID.
         The second argument is the ISXC alarm label as a UTF8 string.
         The third argument is the ISXC alarm code.
         The fourth argument is the unique ISXC device ID.
         The fifth argument is the ISXC device label as a UTF8 string.
         The sixth argument is the ISXC parent host.
         The seventh argument is the ISXC device type as a UTF8 string.
         The eighth argument is the device serial number.
         The ninth argument is the device model number.
         The tenth argument is the device host.
         The eleventh argument is the device location as a UTF8 string.
         The twelfth argument is the device contact as a UTF8 string.
         The thirteenth argument is the unique ISXC sensor ID.
         The fourteenth argument is the ISXC sensor label as a UTF8 string.
         The fifteenth argument is the sensor value as a UTF8 string.
         The sixteenth argument is the ISXC alarm start time.
         The seventeenth argument is the ISXC alarm resolution time.
         The eighteenth argument is the description as a UTF8 string."
   --#TYPE "APC ISXC: An ISXC Error Alarm has been cleared."
   --#SUMMARY "An ISXC Error Alarm has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 745

isxcCriticalAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02,
               mtrapargsOctetString,
               mtrapargsInteger,
               mtrapargsString03,
               mtrapargsOctetString02,
               mtrapargsString04,
               mtrapargsOctetString03,
               mtrapargsString05,
               mtrapargsString06,
               mtrapargsString07,
               mtrapargsOctetString04,
               mtrapargsOctetString05,
               mtrapargsString08,
               mtrapargsOctetString06,
               mtrapargsOctetString07,
               mtrapargsInteger02,
               mtrapargsInteger03,
               mtrapargsOctetString08,
               mtrapargsString }
   DESCRIPTION
       "CRITICAL: An ISXC Alarm exists.
         The first argument is the unique ISXC alarm ID.
         The second argument is the ISXC alarm label as a UTF8 string.
         The third argument is the ISXC alarm code.
         The fourth argument is the unique ISXC device ID.
         The fifth argument is the ISXC device label as a UTF8 string.
         The sixth argument is the ISXC parent host.
         The seventh argument is the ISXC device type as a UTF8 string.
         The eighth argument is the device serial number.
         The ninth argument is the device model number.
         The tenth argument is the device host.
         The eleventh argument is the device location as a UTF8 string.
         The twelfth argument is the device contact as a UTF8 string.
         The thirteenth argument is the unique ISXC sensor ID.
         The fourteenth argument is the ISXC sensor label as a UTF8 string.
         The fifteenth argument is the sensor value as a UTF8 string.
         The sixteenth argument is the ISXC alarm start time.
         The seventeenth argument is the ISXC alarm resolution time.
         The eighteenth argument is the description as a UTF8 string."
   --#TYPE "APC ISXC: An ISXC Critical Alarm exists."
   --#SUMMARY "An ISXC Critical Alarm exists."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 746

isxcCriticalAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02,
               mtrapargsOctetString,
               mtrapargsInteger,
               mtrapargsString03,
               mtrapargsOctetString02,
               mtrapargsString04,
               mtrapargsOctetString03,
               mtrapargsString05,
               mtrapargsString06,
               mtrapargsString07,
               mtrapargsOctetString04,
               mtrapargsOctetString05,
               mtrapargsString08,
               mtrapargsOctetString06,
               mtrapargsOctetString07,
               mtrapargsInteger02,
               mtrapargsInteger03,
               mtrapargsOctetString08,
               mtrapargsString }
   DESCRIPTION
       "CRITICAL: An ISXC Alarm has been cleared.
         The first argument is the unique ISXC alarm ID.
         The second argument is the ISXC alarm label as a UTF8 string.
         The third argument is the ISXC alarm code.
         The fourth argument is the unique ISXC device ID.
         The fifth argument is the ISXC device label as a UTF8 string.
         The sixth argument is the ISXC parent host.
         The seventh argument is the ISXC device type as a UTF8 string.
         The eighth argument is the device serial number.
         The ninth argument is the device model number.
         The tenth argument is the device host.
         The eleventh argument is the device location as a UTF8 string.
         The twelfth argument is the device contact as a UTF8 string.
         The thirteenth argument is the unique ISXC sensor ID.
         The fourteenth argument is the ISXC sensor label as a UTF8 string.
         The fifteenth argument is the sensor value as a UTF8 string.
         The sixteenth argument is the ISXC alarm start time.
         The seventeenth argument is the ISXC alarm resolution time.
         The eighteenth argument is the description as a UTF8 string."
   --#TYPE "APC ISXC: An ISXC Critical Alarm has been cleared."
   --#SUMMARY "An ISXC Critical Alarm has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 747

isxcFailureAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02,
               mtrapargsOctetString,
               mtrapargsInteger,
               mtrapargsString03,
               mtrapargsOctetString02,
               mtrapargsString04,
               mtrapargsOctetString03,
               mtrapargsString05,
               mtrapargsString06,
               mtrapargsString07,
               mtrapargsOctetString04,
               mtrapargsOctetString05,
               mtrapargsString08,
               mtrapargsOctetString06,
               mtrapargsOctetString07,
               mtrapargsInteger02,
               mtrapargsInteger03,
               mtrapargsOctetString08,
               mtrapargsString }
   DESCRIPTION
       "FAILURE: An ISXC Alarm exists.
         The first argument is the unique ISXC alarm ID.
         The second argument is the ISXC alarm label as a UTF8 string.
         The third argument is the ISXC alarm code.
         The fourth argument is the unique ISXC device ID.
         The fifth argument is the ISXC device label as a UTF8 string.
         The sixth argument is the ISXC parent host.
         The seventh argument is the ISXC device type as a UTF8 string.
         The eighth argument is the device serial number.
         The ninth argument is the device model number.
         The tenth argument is the device host.
         The eleventh argument is the device location as a UTF8 string.
         The twelfth argument is the device contact as a UTF8 string.
         The thirteenth argument is the unique ISXC sensor ID.
         The fourteenth argument is the ISXC sensor label as a UTF8 string.
         The fifteenth argument is the sensor value as a UTF8 string.
         The sixteenth argument is the ISXC alarm start time.
         The seventeenth argument is the ISXC alarm resolution time.
         The eighteenth argument is the description as a UTF8 string."
   --#TYPE "APC ISXC: An ISXC Failure Alarm exists."
   --#SUMMARY "An ISXC Failure Alarm exists."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 748

isxcFailureAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02,
               mtrapargsOctetString,
               mtrapargsInteger,
               mtrapargsString03,
               mtrapargsOctetString02,
               mtrapargsString04,
               mtrapargsOctetString03,
               mtrapargsString05,
               mtrapargsString06,
               mtrapargsString07,
               mtrapargsOctetString04,
               mtrapargsOctetString05,
               mtrapargsString08,
               mtrapargsOctetString06,
               mtrapargsOctetString07,
               mtrapargsInteger02,
               mtrapargsInteger03,
               mtrapargsOctetString08,
               mtrapargsString }
   DESCRIPTION
       "FAILURE: An ISXC Alarm has been cleared.
         The first argument is the unique ISXC alarm ID.
         The second argument is the ISXC alarm label as a UTF8 string.
         The third argument is the ISXC alarm code.
         The fourth argument is the unique ISXC device ID.
         The fifth argument is the ISXC device label as a UTF8 string.
         The sixth argument is the ISXC parent host.
         The seventh argument is the ISXC device type as a UTF8 string.
         The eighth argument is the device serial number.
         The ninth argument is the device model number.
         The tenth argument is the device host.
         The eleventh argument is the device location as a UTF8 string.
         The twelfth argument is the device contact as a UTF8 string.
         The thirteenth argument is the unique ISXC sensor ID.
         The fourteenth argument is the ISXC sensor label as a UTF8 string.
         The fifteenth argument is the sensor value as a UTF8 string.
         The sixteenth argument is the ISXC alarm start time.
         The seventeenth argument is the ISXC alarm resolution time.
         The eighteenth argument is the description as a UTF8 string."
   --#TYPE "APC ISXC: An ISXC Failure Alarm has been cleared."
   --#SUMMARY "An ISXC Failure Alarm has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 749

-- rPDU2g Trap Section

rpduCriticalCondition TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger, mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "SEVERE: A RPDU critical condition has been detected.
       The first variable is the serial number.
       The second variable is the device name.
       The third variable is the error number.
       The fourth variable is the device number.
       The fifth variable is the instance number.
       The sixth variable is the trap text message."
   --#TYPE "RPDU: A critical condition has been detected."
   --#SUMMARY "A critical condition has been detected."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 750

rpduCriticalConditionCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger, mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A RPDU critical condition has been cleared.
       The first variable is the serial number.
       The second variable is the device name.
       The third variable is the error number.
       The fourth variable is the device number.
       The fifth variable is the instance number.
       The sixth variable is the trap text message."
   --#TYPE "RPDU: A critical condition has been cleared."
   --#SUMMARY "A critical condition has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 751

rpduWarningCondition TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger, mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "WARNING: A RPDU warning condition has been detected.
       The first variable is the serial number.
       The second variable is the device name.
       The third variable is the error number.
       The fourth variable is the device number.
       The fifth variable is the instance number.
       The sixth variable is the trap text message."
   --#TYPE "RPDU: A warning condition has been detected."
   --#SUMMARY "A warning condition has been detected."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 752

rpduWarningConditionCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger, mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "WARNING: A RPDU warning condition has been cleared.
       The first variable is the serial number.
       The second variable is the device name.
       The third variable is the error number.
       The fourth variable is the device number.
       The fifth variable is the instance number.
       The sixth variable is the trap text message."
   --#TYPE "RPDU: A warning condition has been cleared."
   --#SUMMARY "A warning condition has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 753

rpduInformationalCondition TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger, mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A RPDU informational condition has been detected.
       The first variable is the serial number.
       The second variable is the device name.
       The third variable is the error number.
       The fourth variable is the device number.
       The fifth variable is the instance number.
       The sixth variable is the trap text message."
   --#TYPE "RPDU: Informational condition detected."
   --#SUMMARY "An informational condition has been detected."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 754

rpduInformationalConditionCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger, mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A RPDU informational condition has been cleared.
       The first variable is the serial number.
       The second variable is the device name.
       The third variable is the error number.
       The fourth variable is the device number.
       The fifth variable is the instance number.
       The sixth variable is the trap text message."
   --#TYPE "RPDU: Informational condition cleared."
   --#SUMMARY "An informational condition has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 755

isxModularCoolingFanAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsString }
   DESCRIPTION
      "SEVERE: The device's internal cooling fans have failed.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC MDS: Cooling fan failure."
   --#SUMMARY "Cooling fan failure."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 756

isxModularCoolingFanAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The device's internal cooling fans are now functioning properly.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC MDS: Cooling fan alarm cleared."
   --#SUMMARY "Cooling fan alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 757

upsFirmwareUpdateStarted TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: Updating UPS firmware."
   --#TYPE "APC UPS: Updating firmware"
   --#SUMMARY "The UPS has started a firmware update."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 758

upsFirmwareUpdateFinished TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Finished updating UPS firmware."
   --#TYPE "APC UPS: Finished firmware update"
   --#SUMMARY "The UPS has finished the firmware update."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 759

upsFirmwareUpdateSucceeded TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: UPS firmware update succeeded."
   --#TYPE "APC UPS: Firmware update succeeded"
   --#SUMMARY "The UPS has successfully completed a firmware update."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 760

upsFirmwareUpdateFailed TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: UPS firmware update failed."
   --#TYPE "APC UPS: Firmware update failed"
   --#SUMMARY "The UPS failed to complete a firmware update."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 761

upsHasNoValidFirmware TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: UPS has no valid firmware."
   --#TYPE "APC UPS: No firmware"
   --#SUMMARY "The UPS does not have a valid firmware."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE NONOPERATIONAL
   ::= 762

upsHasNoValidFirmwareCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: UPS now has a valid firmware."
   --#TYPE "APC UPS: Now has valid firmware"
   --#SUMMARY "The UPS now has a valid firmware."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 763


upsLocalDisplayButtonFault TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: A local display button fault exists."
   --#TYPE "APC UPS: A local display button fault exists."
   --#SUMMARY "The UPS has detected a local display button error. The button may be stuck in the closed position."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 767

upsLocalDisplayButtonFaultCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A local display button fault no longer exists."
   --#TYPE "APC UPS: A local display button fault no longer exists."
   --#SUMMARY "The UPS no longer detects a local display button error."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 768

upsNeedsFactorySetupFault TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: UPS needs factory setup."
   --#TYPE "APC UPS: needs factory setup."
   --#SUMMARY "The UPS is missing factory configuration information. The UPS needs to be set up by the factory."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE NONOPERATIONAL
   ::= 769

upsNeedsFactorySetupFaultCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: UPS no longer needs factory setup."
   --#TYPE "APC UPS: no longer needs factory setup."
   --#SUMMARY "The UPS now has the required factory configuration information."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 770

upsEPOActive TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: Emergency Power Off (EPO) active."
   --#TYPE "APC UPS: Emergency Power Off (EPO) active."
   --#SUMMARY "The EPO contact on the UPS was activated causing the UPS to turn off."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE NONOPERATIONAL
   ::= 771

upsEPOActiveCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Emergency Power Off (EPO) now inactive."
   --#TYPE "APC UPS: Emergency Power Off (EPO) now inactive."
   --#SUMMARY "The EPO contact on the UPS is no longer activated. The UPS may be turned on."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 772

upsFirmwareMismatch TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: A firmware mismatch error exists."
   --#TYPE "APC UPS: A firmware mismatch error exists."
   --#SUMMARY "Parts of the system are running firmware versions not designed to work together. This may be due to an incomplete firmware update."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE NONOPERATIONAL
   ::= 773

upsFirmwareMismatchCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A firmware mismatch error no longer exists."
   --#TYPE "APC UPS: A firmware mismatch error no longer exists."
   --#SUMMARY "The firmware versions on the system are now compatible."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 774

upsOscillatorFailed TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: An oscillator error exists."
   --#TYPE "APC UPS: An oscillator error exists."
   --#SUMMARY "One or more system clocks no longer keeps time due to a failed oscillator. Depending on the failure, this may result in a loss of time keeping, or render parts of the system inoperable."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE NONOPERATIONAL
   ::= 775

upsOscillatorFailedCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An oscillator error no longer exists."
   --#TYPE "APC UPS: An oscillator error no longer exists."
   --#SUMMARY "The oscillator error no longer exists."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 776

upsOnBatteryDueToFault TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: The UPS is on battery due to an error.

      Symmetra UPS devices: Intelligence module has reported being in self-test for
      too long. When this happens, the UPS is not usually in self-test, but the
      batteries are draining slowly. If left uncorrected, the batteries will
      become depleted and the UPS will not be able to turn on. If the UPS has at
      least N+1 redundancy, check power modules one by one to determine which
      keeps the UPS in self-test. Once identified, replace the module."
   --#TYPE "APC UPS: The UPS is on battery due to an error."
   --#SUMMARY "The UPS is on battery due to an error."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 777

upsOnBatteryDueToFaultCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The UPS is no longer on battery due to an error."
   --#TYPE "APC UPS: The UPS is no longer on battery due to an error."
   --#SUMMARY "The UPS is no longer on battery due to an error."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 778


pcnsCriticalEventActive TRAP-TYPE
   ENTERPRISE apc
      VARIABLES { mtrapargsString }
    DESCRIPTION
      "SEVERE: PowerChute Network Shutdown has begun a safe shutdown of the host."
   --#TYPE "APC CODE: PowerChute Network Shutdown has begun a safe shutdown of the host."
   --#SUMMARY "Safe Shutdown of host initiated."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 779

pcnsCriticalEventResolved TRAP-TYPE
   ENTERPRISE apc
      VARIABLES { mtrapargsString }
    DESCRIPTION
      "INFORMATIONAL: PowerChute Network Shutdown critical event resolved.  Safe shutdown will continue."
   --#TYPE "APC CODE: PowerChute Network Shutdown critical event resolved.  Safe shutdown will continue."
   --#SUMMARY "Critical event resolved."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 780

pcnsNetworkComsLost TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: PowerChute cannot communicate with NMC"
   --#TYPE "APC CODE: PowerChute cannot communicate with NMC"
   --#SUMMARY "PowerChute cannot communicate with NMC"
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 781

pcnsNetworkComsLostResolved TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: PowerChute can communicate with NMC again."
   --#TYPE "APC CODE: PowerChute can communicate with NMC again."
   --#SUMMARY "PowerChute can communicate with NMC again."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 782

pcnsNMCComsLost TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: NMC cannot communicate with UPS."
   --#TYPE "APC CODE: NMC cannot communicate with UPS."
   --#SUMMARY "NMC cannot communicate with UPS."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 783

pcnsNMCComsLostResolved TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: NMC can communicate with UPS again."
   --#TYPE "APC CODE: NMC can communicate with UPS again."
   --#SUMMARY "NMC can communicate with UPS again."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 784

pcnsTest TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: PowerChute has sent a test trap."
   --#TYPE "APC CODE: PowerChute has sent a test trap."
   --#SUMMARY "PowerChute has sent a test trap."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 785

pcnsUpdateAvailable TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: PowerChute has detected that a newer version is available."
   --#TYPE "APC CODE: PowerChute has detected that a newer version is available."
   --#SUMMARY "PowerChute has detected that a newer version is available."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 786

temporaryBypass TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: UPS on temporary bypass"
   --#TYPE "APC UPS: On temporary bypass"
   --#SUMMARY "The UPS is on temporary bypass."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 787




pcbeCriticalEventActive TRAP-TYPE
   ENTERPRISE apc
      VARIABLES { mtrapargsString }
    DESCRIPTION
      "SEVERE: PowerChute Business Edition has begun a safe shutdown of the host."
   --#TYPE "APC CODE: PowerChute Business Edition has begun a safe shutdown of the host."
   --#SUMMARY "Safe shutdown of host initiated."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 790

pcbeCriticalEventResolved TRAP-TYPE
   ENTERPRISE apc
      VARIABLES { mtrapargsString }
    DESCRIPTION
      "INFORMATIONAL: PowerChute Business Edition critical event resolved.  Safe shutdown will continue."
   --#TYPE "APC CODE: PowerChute Business Edition critical event resolved.  Safe shutdown will continue."
   --#SUMMARY "Critical event resolved."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 791

pcbeComsLost TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: PowerChute cannot communicate with UPS"
   --#TYPE "APC CODE: PowerChute cannot communicate with UPS"
   --#SUMMARY "PowerChute cannot communicate with UPS"
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 792

pcbeComsLostResolved TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: PowerChute can communicate with UPS again."
   --#TYPE "APC CODE: PowerChute can communicate with UPS again."
   --#SUMMARY "PowerChute can communicate with UPS again."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 793

pcbeTest TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: PowerChute has sent a test trap."
   --#TYPE "APC CODE: PowerChute has sent a test trap."
   --#SUMMARY "PowerChute has sent a test trap."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 794

pcbeUpdateAvailable TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: PowerChute has detected that a newer version is available."
   --#TYPE "APC CODE: PowerChute has detected that a newer version is available."
   --#SUMMARY "PowerChute has detected that a newer version is available."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 795
-- pMM Trap Section

pmmCriticalCondition TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger, mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "SEVERE: A PMM critical condition has been detected.
       The first variable is the serial number.
       The second variable is the device name.
       The third variable is the event ID.
       The fourth variable is the instance number.
       The fifth variable is the trap text message."
   --#TYPE "PMM: A critical condition has been detected."
   --#SUMMARY "A critical condition has been detected."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 796

pmmCriticalConditionCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger, mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A PMM critical condition has been cleared.
       The first variable is the serial number.
       The second variable is the device name.
       The third variable is the event ID.
       The fourth variable is the instance number.
       The fifth variable is the trap text message."
   --#TYPE "PMM: A critical condition has been cleared."
   --#SUMMARY "A critical condition has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 797

pmmWarningCondition TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger, mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "WARNING: A PMM warning condition has been detected.
       The first variable is the serial number.
       The second variable is the device name.
       The third variable is the event ID.
       The fourth variable is the instance number.
       The fifth variable is the trap text message."
   --#TYPE "PMM: A warning condition has been detected."
   --#SUMMARY "A warning condition has been detected."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 798

pmmWarningConditionCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger, mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "WARNING: A PMM warning condition has been cleared.
       The first variable is the serial number.
       The second variable is the device name.
       The third variable is the event ID.
       The fourth variable is the instance number.
       The fifth variable is the trap text message."
   --#TYPE "PMM: A warning condition has been cleared."
   --#SUMMARY "A warning condition has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 799

pmmInformationalCondition TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger, mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A PMM informational condition has been detected.
       The first variable is the serial number.
       The second variable is the device name.
       The third variable is the event ID.
       The fourth variable is the instance number.
       The fifth variable is the trap text message."
   --#TYPE "PMM: Informational condition detected."
   --#SUMMARY "An informational condition has been detected."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 800

pmmInformationalConditionCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger, mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A PMM informational condition has been cleared.
       The first variable is the serial number.
       The second variable is the device name.
       The third variable is the event ID.
       The fourth variable is the instance number.
       The fifth variable is the trap text message."
   --#TYPE "PMM: Informational condition cleared."
   --#SUMMARY "An informational condition has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 801

upsInputContactOutputRelayFault TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: A fault exists in the UPS input contact / output relay hardware."
   --#TYPE "APC UPS: Input contact / output relay fault."
   --#SUMMARY "Input contact / output relay fault."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 802

upsInputContactOutputRelayFaultCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Fault no longer exists in the UPS input contact / output relay hardware."
   --#TYPE "APC UPS: Input contact / output relay fault cleared."
   --#SUMMARY "Input contact / output relay fault cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 803

upsAirFilterWarning TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: Air filter requires service."
   --#TYPE "APC UPS: Air filter requires service."
   --#SUMMARY "Air filter requires service."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 804

upsAirFilterWarningCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Air filter no longer requires service."
   --#TYPE "APC UPS: Air filter no longer requires service."
   --#SUMMARY "Air filter no longer requires service."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 805

upsBatteryPackIncompatible TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: Incompatible battery pack."
   --#TYPE "APC UPS: Incompatible battery pack."
   --#SUMMARY "Incompatible battery pack."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 806

upsBatteryPackIncompatibleCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Incompatible battery pack no longer present."
   --#TYPE "APC UPS: Incompatible battery pack no longer present."
   --#SUMMARY "Incompatible battery pack no longer present."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 807

upsInputContactAbnormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: UPS input contact is in the abnormal state."
   --#TYPE "APC UPS: Input contact in abnormal state."
   --#SUMMARY "UPS input contact in abnormal state."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 808

upsInputContactAbnormalCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: UPS input contact has returned to its normal
       state."
   --#TYPE "APC UPS: Input contact has returned to the normal state."
   --#SUMMARY "UPS input contact has returned to the normal state."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 809

upsOutputRelayAbnormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: A UPS output relay has switched to the abnormal state."
   --#TYPE "APC UPS: Output relay in abnormal state."
   --#SUMMARY "UPS output relay in abnormal state."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 810

upsOutputRelayAbnormalCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A UPS output relay has returned to its normal
       state."
   --#TYPE "APC UPS: Output relay back in normal state."
   --#SUMMARY "UPS output relay back in normal state."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 811

ePDUCriticalCondition TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: A EPDU critical condition has been detected."
   ::= 812

ePDUCriticalConditionCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A EPDU critical condition has been cleared."
   ::= 813

ePDUWarningCondition TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: A Easy PDU warning condition has been detected."
   ::= 814

ePDUWarningConditionCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: A Easy PDU warning condition has been cleared."
   ::=  815


upsBreakerQ2Open TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: The UPS breaker Q2 (UOB) is open."
   --#TYPE "APC UPS: Breaker Q2 (UOB) open."
   --#SUMMARY "Breaker Q2 (UOB) is open."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 822

   upsBreakerQ2Closed TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The UPS breaker Q2 (UOB) is closed."
   --#TYPE "APC UPS: Breaker Q2 (UOB) closed."
   --#SUMMARY "Breaker Q2 (UOB) is closed."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 823

END
